<center><a href="ex9bus.c">Actual source code: ex9bus.c</a></center><br>

<html>
<head> <link rel="canonical" href="http://www.mcs.anl.gov/petsc/petsc-current/src/ts/examples/tutorials/power_grid/stability_9bus/ex9bus.c.html" />
<title></title>
<meta name="generator" content="c2html 0.9.4">
<meta name="date" content="2019-06-26T22:03:57+00:00">
</head>

<body bgcolor="#FFFFFF">
   <div id="version" align=right><b>petsc-3.11.3 2019-06-26</b></div>
   <div id="bugreport" align=right><a href="mailto:petsc-maint@mcs.anl.gov?subject=Typo or Error in Documentation &body=Please describe the typo or error in the documentation: petsc-3.11.3 v3.11.3 src/ts/examples/tutorials/power_grid/stability_9bus/ex9bus.c.html "><small>Report Typos and Errors</small></a></div>
<pre width="80">

<a name="line2">  2: </a>static char help[] = <font color="#666666">"Power grid stability analysis of WECC 9 bus system.\n\</font>
<a name="line3">  3: </a><font color="#666666">This example is based on the 9-bus (node) example given in the book Power\n\</font>
<a name="line4">  4: </a><font color="#666666">Systems Dynamics and Stability (Chapter 7) by P. Sauer and M. A. Pai.\n\</font>
<a name="line5">  5: </a><font color="#666666">The power grid in this example consists of 9 buses (nodes), 3 generators,\n\</font>
<a name="line6">  6: </a><font color="#666666">3 loads, and 9 transmission lines. The network equations are written\n\</font>
<a name="line7">  7: </a><font color="#666666">in current balance form using rectangular coordiantes.\n\n"</font>;

<a name="line9">  9: </a><font color="#B22222">/*</font>
<a name="line10"> 10: </a><font color="#B22222">   The equations for the stability analysis are described by the DAE</font>

<a name="line12"> 12: </a><font color="#B22222">   \dot{x} = f(x,y,t)</font>
<a name="line13"> 13: </a><font color="#B22222">     0     = g(x,y,t)</font>

<a name="line15"> 15: </a><font color="#B22222">   where the generators are described by differential equations, while the algebraic</font>
<a name="line16"> 16: </a><font color="#B22222">   constraints define the network equations.</font>

<a name="line18"> 18: </a><font color="#B22222">   The generators are modeled with a 4th order differential equation describing the electrical</font>
<a name="line19"> 19: </a><font color="#B22222">   and mechanical dynamics. Each generator also has an exciter system modeled by 3rd order</font>
<a name="line20"> 20: </a><font color="#B22222">   diff. eqns. describing the exciter, voltage regulator, and the feedback stabilizer</font>
<a name="line21"> 21: </a><font color="#B22222">   mechanism.</font>

<a name="line23"> 23: </a><font color="#B22222">   The network equations are described by nodal current balance equations.</font>
<a name="line24"> 24: </a><font color="#B22222">    I(x,y) - Y*V = 0</font>

<a name="line26"> 26: </a><font color="#B22222">   where:</font>
<a name="line27"> 27: </a><font color="#B22222">    I(x,y) is the current injected from generators and loads.</font>
<a name="line28"> 28: </a><font color="#B22222">      Y    is the admittance matrix, and</font>
<a name="line29"> 29: </a><font color="#B22222">      V    is the voltage vector</font>
<a name="line30"> 30: </a><font color="#B22222">*/</font>

<a name="line32"> 32: </a><font color="#B22222">/*</font>
<a name="line33"> 33: </a><font color="#B22222">   Include "petscts.h" so that we can use <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a> solvers.  Note that this</font>
<a name="line34"> 34: </a><font color="#B22222">   file automatically includes:</font>
<a name="line35"> 35: </a><font color="#B22222">     petscsys.h       - base PETSc routines   petscvec.h - vectors</font>
<a name="line36"> 36: </a><font color="#B22222">     petscmat.h - matrices</font>
<a name="line37"> 37: </a><font color="#B22222">     petscis.h     - index sets            petscksp.h - Krylov subspace methods</font>
<a name="line38"> 38: </a><font color="#B22222">     petscviewer.h - viewers               petscpc.h  - preconditioners</font>
<a name="line39"> 39: </a><font color="#B22222">     petscksp.h   - linear solvers</font>
<a name="line40"> 40: </a><font color="#B22222">*/</font>

<a name="line42"> 42: </a><font color="#A020F0">#include &lt;petscts.h&gt;</font>
<a name="line43"> 43: </a><font color="#A020F0">#include &lt;petscdm.h&gt;</font>
<a name="line44"> 44: </a><font color="#A020F0">#include &lt;petscdmda.h&gt;</font>
<a name="line45"> 45: </a><font color="#A020F0">#include &lt;petscdmcomposite.h&gt;</font>

<a name="line47"> 47: </a><strong><font color="#228B22">#define freq 60</font></strong>
<a name="line48"> 48: </a><strong><font color="#228B22">#define w_s (2*PETSC_PI*freq)</font></strong>

<a name="line50"> 50: </a><font color="#B22222">/* Sizes and indices */</font>
<a name="line51"> 51: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a> nbus    = 9; <font color="#B22222">/* Number of network buses */</font>
<a name="line52"> 52: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a> ngen    = 3; <font color="#B22222">/* Number of generators */</font>
<a name="line53"> 53: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a> nload   = 3; <font color="#B22222">/* Number of loads */</font>
<a name="line54"> 54: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a> gbus[3] = {0,1,2}; <font color="#B22222">/* Buses at which generators are incident */</font>
<a name="line55"> 55: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a> lbus[3] = {4,5,7}; <font color="#B22222">/* Buses at which loads are incident */</font>

<a name="line57"> 57: </a><font color="#B22222">/* Generator real and reactive powers (found via loadflow) */</font>
<a name="line58"> 58: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> PG[3] = {0.716786142395021,1.630000000000000,0.850000000000000};
<a name="line59"> 59: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> QG[3] = {0.270702180178785,0.066120127797275,-0.108402221791588};
<a name="line60"> 60: </a><font color="#B22222">/* Generator constants */</font>
<a name="line61"> 61: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> H[3]    = {23.64,6.4,3.01};   <font color="#B22222">/* Inertia constant */</font>
<a name="line62"> 62: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Rs[3]   = {0.0,0.0,0.0}; <font color="#B22222">/* Stator Resistance */</font>
<a name="line63"> 63: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Xd[3]   = {0.146,0.8958,1.3125};  <font color="#B22222">/* d-axis reactance */</font>
<a name="line64"> 64: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Xdp[3]  = {0.0608,0.1198,0.1813}; <font color="#B22222">/* d-axis transient reactance */</font>
<a name="line65"> 65: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Xq[3]   = {0.4360,0.8645,1.2578}; <font color="#B22222">/* q-axis reactance Xq(1) set to 0.4360, value given in text 0.0969 */</font>
<a name="line66"> 66: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Xqp[3]  = {0.0969,0.1969,0.25}; <font color="#B22222">/* q-axis transient reactance */</font>
<a name="line67"> 67: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Td0p[3] = {8.96,6.0,5.89}; <font color="#B22222">/* d-axis open circuit time constant */</font>
<a name="line68"> 68: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Tq0p[3] = {0.31,0.535,0.6}; <font color="#B22222">/* q-axis open circuit time constant */</font>
<a name="line69"> 69: </a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> M[3]; <font color="#B22222">/* M = 2*H/w_s */</font>
<a name="line70"> 70: </a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> D[3]; <font color="#B22222">/* D = 0.1*M */</font>

<a name="line72"> 72: </a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> TM[3]; <font color="#B22222">/* Mechanical Torque */</font>
<a name="line73"> 73: </a><font color="#B22222">/* Exciter system constants */</font>
<a name="line74"> 74: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> KA[3] = {20.0,20.0,20.0};  <font color="#B22222">/* Voltage regulartor gain constant */</font>
<a name="line75"> 75: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> TA[3] = {0.2,0.2,0.2};     <font color="#B22222">/* Voltage regulator time constant */</font>
<a name="line76"> 76: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> KE[3] = {1.0,1.0,1.0};     <font color="#B22222">/* Exciter gain constant */</font>
<a name="line77"> 77: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> TE[3] = {0.314,0.314,0.314}; <font color="#B22222">/* Exciter time constant */</font>
<a name="line78"> 78: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> KF[3] = {0.063,0.063,0.063};  <font color="#B22222">/* Feedback stabilizer gain constant */</font>
<a name="line79"> 79: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> TF[3] = {0.35,0.35,0.35};    <font color="#B22222">/* Feedback stabilizer time constant */</font>
<a name="line80"> 80: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> k1[3] = {0.0039,0.0039,0.0039};
<a name="line81"> 81: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> k2[3] = {1.555,1.555,1.555};  <font color="#B22222">/* k1 and k2 for calculating the saturation function SE = k1*exp(k2*Efd) */</font>
<a name="line82"> 82: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> VRMIN[3] = {-4.0,-4.0,-4.0};
<a name="line83"> 83: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> VRMAX[3] = {7.0,7.0,7.0};
<a name="line84"> 84: </a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a> VRatmin[3];
<a name="line85"> 85: </a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a> VRatmax[3];

<a name="line87"> 87: </a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Vref[3];
<a name="line88"> 88: </a><font color="#B22222">/* Load constants</font>
<a name="line89"> 89: </a><font color="#B22222">  We use a composite load model that describes the load and reactive powers at each time instant as follows</font>
<a name="line90"> 90: </a><font color="#B22222">  P(t) = \sum\limits_{i=0}^ld_nsegsp \ld_alphap_i*P_D0(\frac{V_m(t)}{V_m0})^\ld_betap_i</font>
<a name="line91"> 91: </a><font color="#B22222">  Q(t) = \sum\limits_{i=0}^ld_nsegsq \ld_alphaq_i*Q_D0(\frac{V_m(t)}{V_m0})^\ld_betaq_i</font>
<a name="line92"> 92: </a><font color="#B22222">  where</font>
<a name="line93"> 93: </a><font color="#B22222">    ld_nsegsp,ld_nsegsq - Number of individual load models for real and reactive power loads</font>
<a name="line94"> 94: </a><font color="#B22222">    ld_alphap,ld_alphap - Percentage contribution (weights) or loads</font>
<a name="line95"> 95: </a><font color="#B22222">    P_D0                - Real power load</font>
<a name="line96"> 96: </a><font color="#B22222">    Q_D0                - Reactive power load</font>
<a name="line97"> 97: </a><font color="#B22222">    V_m(t)              - Voltage magnitude at time t</font>
<a name="line98"> 98: </a><font color="#B22222">    V_m0                - Voltage magnitude at t = 0</font>
<a name="line99"> 99: </a><font color="#B22222">    ld_betap, ld_betaq  - exponents describing the load model for real and reactive part</font>

<a name="line101">101: </a><font color="#B22222">    Note: All loads have the same characteristic currently.</font>
<a name="line102">102: </a><font color="#B22222">*/</font>
<a name="line103">103: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> PD0[3] = {1.25,0.9,1.0};
<a name="line104">104: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> QD0[3] = {0.5,0.3,0.35};
<a name="line105">105: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>    ld_nsegsp[3] = {3,3,3};
<a name="line106">106: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> ld_alphap[3] = {1.0,0.0,0.0};
<a name="line107">107: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> ld_betap[3]  = {2.0,1.0,0.0};
<a name="line108">108: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>    ld_nsegsq[3] = {3,3,3};
<a name="line109">109: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> ld_alphaq[3] = {1.0,0.0,0.0};
<a name="line110">110: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> ld_betaq[3]  = {2.0,1.0,0.0};

<a name="line112">112: </a><font color="#4169E1">typedef</font> <font color="#4169E1">struct</font> {
<a name="line113">113: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DM.html#DM">DM</a>          dmgen, dmnet; <font color="#B22222">/* DMs to manage generator and network subsystem */</font>
<a name="line114">114: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DM.html#DM">DM</a>          dmpgrid; <font color="#B22222">/* Composite <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DM.html#DM">DM</a> to manage the entire power grid */</font>
<a name="line115">115: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/Mat.html#Mat">Mat</a>         Ybus; <font color="#B22222">/* Network admittance matrix */</font>
<a name="line116">116: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>         V0;  <font color="#B22222">/* Initial voltage vector (Power flow solution) */</font>
<a name="line117">117: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a>   tfaulton,tfaultoff; <font color="#B22222">/* Fault on and off times */</font>
<a name="line118">118: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>    faultbus; <font color="#B22222">/* Fault bus */</font>
<a name="line119">119: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Rfault;
<a name="line120">120: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a>   t0,tmax;
<a name="line121">121: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>    neqs_gen,neqs_net,neqs_pgrid;
<a name="line122">122: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/Mat.html#Mat">Mat</a>         Sol; <font color="#B22222">/* Matrix to save solution at each time step */</font>
<a name="line123">123: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>    stepnum;
<a name="line124">124: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a>   t;
<a name="line125">125: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNES.html#SNES">SNES</a>        snes_alg;
<a name="line126">126: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/IS/IS.html#IS">IS</a>          is_diff; <font color="#B22222">/* indices for differential equations */</font>
<a name="line127">127: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/IS/IS.html#IS">IS</a>          is_alg; <font color="#B22222">/* indices for algebraic equations */</font>
<a name="line128">128: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscBool.html#PetscBool">PetscBool</a>   setisdiff; <font color="#B22222">/* <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a> computes truncation error based only on the differential variables */</font>
<a name="line129">129: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscBool.html#PetscBool">PetscBool</a>   semiexplicit; <font color="#B22222">/* If the flag is set then a semi-explicit method is used using <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSRK.html#TSRK">TSRK</a> */</font>
<a name="line130">130: </a>} Userctx;

<a name="line132">132: </a><font color="#B22222">/*</font>
<a name="line133">133: </a><font color="#B22222">  The first two events are for fault on and off, respectively. The following events are</font>
<a name="line134">134: </a><font color="#B22222">  to check the min/max limits on the state variable VR. A non windup limiter is used for</font>
<a name="line135">135: </a><font color="#B22222">  the VR limits.</font>
<a name="line136">136: </a><font color="#B22222">*/</font>
<a name="line137">137: </a><strong><font color="#4169E1"><a name="EventFunction"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> EventFunction(<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a> ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a> t,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> X,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *fvalue,void *ctx)</font></strong>
<a name="line138">138: </a>{
<a name="line139">139: </a>  Userctx        *user=(Userctx*)ctx;
<a name="line140">140: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>            Xgen,Xnet;
<a name="line141">141: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       i,idx=0;
<a name="line142">142: </a>  const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *xgen,*xnet;
<a name="line144">144: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Efd,RF,VR,Vr,Vi,Vm;


<a name="line148">148: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeGetLocalVectors.html#DMCompositeGetLocalVectors">DMCompositeGetLocalVectors</a>(user-&gt;dmpgrid,&amp;Xgen,&amp;Xnet);
<a name="line149">149: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeScatter.html#DMCompositeScatter">DMCompositeScatter</a>(user-&gt;dmpgrid,X,Xgen,Xnet);

<a name="line151">151: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArrayRead.html#VecGetArrayRead">VecGetArrayRead</a>(Xgen,&amp;xgen);
<a name="line152">152: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArrayRead.html#VecGetArrayRead">VecGetArrayRead</a>(Xnet,&amp;xnet);

<a name="line154">154: </a>  <font color="#B22222">/* Event for fault-on time */</font>
<a name="line155">155: </a>  fvalue[0] = t - user-&gt;tfaulton;
<a name="line156">156: </a>  <font color="#B22222">/* Event for fault-off time */</font>
<a name="line157">157: </a>  fvalue[1] = t - user-&gt;tfaultoff;

<a name="line159">159: </a>  <font color="#4169E1">for</font> (i=0; i &lt; ngen; i++) {
<a name="line160">160: </a>    Efd   = xgen[idx+6];
<a name="line161">161: </a>    RF    = xgen[idx+7];
<a name="line162">162: </a>    VR    = xgen[idx+8];

<a name="line164">164: </a>    Vr = xnet[2*gbus[i]]; <font color="#B22222">/* Real part of generator terminal voltage */</font>
<a name="line165">165: </a>    Vi = xnet[2*gbus[i]+1]; <font color="#B22222">/* Imaginary part of the generator terminal voltage */</font>
<a name="line166">166: </a>    Vm = PetscSqrtScalar(Vr*Vr + Vi*Vi);

<a name="line168">168: </a>    <font color="#4169E1">if</font> (!VRatmax[i]) {
<a name="line169">169: </a>      fvalue[2+2*i] = VRMAX[i] - VR;
<a name="line170">170: </a>    } <font color="#4169E1">else</font> {
<a name="line171">171: </a>      fvalue[2+2*i] = (VR - KA[i]*RF + KA[i]*KF[i]*Efd/TF[i] - KA[i]*(Vref[i] - Vm))/TA[i];
<a name="line172">172: </a>    }
<a name="line173">173: </a>    <font color="#4169E1">if</font> (!VRatmin[i]) {
<a name="line174">174: </a>      fvalue[2+2*i+1] = VRMIN[i] - VR;
<a name="line175">175: </a>    } <font color="#4169E1">else</font> {
<a name="line176">176: </a>      fvalue[2+2*i+1] = (VR - KA[i]*RF + KA[i]*KF[i]*Efd/TF[i] - KA[i]*(Vref[i] - Vm))/TA[i];
<a name="line177">177: </a>    }
<a name="line178">178: </a>    idx = idx+9;
<a name="line179">179: </a>  }
<a name="line180">180: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArrayRead.html#VecRestoreArrayRead">VecRestoreArrayRead</a>(Xgen,&amp;xgen);
<a name="line181">181: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArrayRead.html#VecRestoreArrayRead">VecRestoreArrayRead</a>(Xnet,&amp;xnet);

<a name="line183">183: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeRestoreLocalVectors.html#DMCompositeRestoreLocalVectors">DMCompositeRestoreLocalVectors</a>(user-&gt;dmpgrid,&amp;Xgen,&amp;Xnet);

<a name="line185">185: </a>  <font color="#4169E1">return</font>(0);
<a name="line186">186: </a>}

<a name="line188">188: </a><strong><font color="#4169E1"><a name="PostEventFunction"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> PostEventFunction(<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a> ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a> nevents,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a> event_list[],<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a> t,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> X,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscBool.html#PetscBool">PetscBool</a> forwardsolve,void* ctx)</font></strong>
<a name="line189">189: </a>{
<a name="line190">190: </a>  Userctx *user=(Userctx*)ctx;
<a name="line191">191: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>      Xgen,Xnet;
<a name="line192">192: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *xgen,*xnet;
<a name="line193">193: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a> row_loc,col_loc;
<a name="line194">194: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> val;
<a name="line196">196: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a> i,idx=0,event_num;
<a name="line197">197: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> fvalue;
<a name="line198">198: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Efd, RF, VR;
<a name="line199">199: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Vr,Vi,Vm;
<a name="line200">200: </a>

<a name="line203">203: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeGetLocalVectors.html#DMCompositeGetLocalVectors">DMCompositeGetLocalVectors</a>(user-&gt;dmpgrid,&amp;Xgen,&amp;Xnet);
<a name="line204">204: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeScatter.html#DMCompositeScatter">DMCompositeScatter</a>(user-&gt;dmpgrid,X,Xgen,Xnet);

<a name="line206">206: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(Xgen,&amp;xgen);
<a name="line207">207: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(Xnet,&amp;xnet);

<a name="line209">209: </a>  <font color="#4169E1">for</font> (i=0; i &lt; nevents; i++) {
<a name="line210">210: </a>    <font color="#4169E1">if</font> (event_list[i] == 0) {
<a name="line211">211: </a>      <font color="#B22222">/* Apply disturbance - resistive fault at user-&gt;faultbus */</font>
<a name="line212">212: </a>      <font color="#B22222">/* This is done by adding shunt conductance to the diagonal location</font>
<a name="line213">213: </a><font color="#B22222">         in the Ybus matrix */</font>
<a name="line214">214: </a>      row_loc = 2*user-&gt;faultbus; col_loc = 2*user-&gt;faultbus+1; <font color="#B22222">/* Location for G */</font>
<a name="line215">215: </a>      val     = 1/user-&gt;Rfault;
<a name="line216">216: </a>      <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(user-&gt;Ybus,1,&amp;row_loc,1,&amp;col_loc,&amp;val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line217">217: </a>      row_loc = 2*user-&gt;faultbus+1; col_loc = 2*user-&gt;faultbus; <font color="#B22222">/* Location for G */</font>
<a name="line218">218: </a>      val     = 1/user-&gt;Rfault;
<a name="line219">219: </a>      <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(user-&gt;Ybus,1,&amp;row_loc,1,&amp;col_loc,&amp;val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line220">220: </a>
<a name="line221">221: </a>      <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyBegin.html#MatAssemblyBegin">MatAssemblyBegin</a>(user-&gt;Ybus,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FINAL_ASSEMBLY</a>);
<a name="line222">222: </a>      <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyEnd.html#MatAssemblyEnd">MatAssemblyEnd</a>(user-&gt;Ybus,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FINAL_ASSEMBLY</a>);
<a name="line223">223: </a>
<a name="line224">224: </a>      <font color="#B22222">/* Solve the algebraic equations */</font>
<a name="line225">225: </a>      <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESSolve.html#SNESSolve">SNESSolve</a>(user-&gt;snes_alg,NULL,X);
<a name="line226">226: </a>    } <font color="#4169E1">else</font> <font color="#4169E1">if</font>(event_list[i] == 1) {
<a name="line227">227: </a>      <font color="#B22222">/* Remove the fault */</font>
<a name="line228">228: </a>      row_loc = 2*user-&gt;faultbus; col_loc = 2*user-&gt;faultbus+1;
<a name="line229">229: </a>      val     = -1/user-&gt;Rfault;
<a name="line230">230: </a>      <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(user-&gt;Ybus,1,&amp;row_loc,1,&amp;col_loc,&amp;val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line231">231: </a>      row_loc = 2*user-&gt;faultbus+1; col_loc = 2*user-&gt;faultbus;
<a name="line232">232: </a>      val     = -1/user-&gt;Rfault;
<a name="line233">233: </a>      <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(user-&gt;Ybus,1,&amp;row_loc,1,&amp;col_loc,&amp;val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line234">234: </a>
<a name="line235">235: </a>      <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyBegin.html#MatAssemblyBegin">MatAssemblyBegin</a>(user-&gt;Ybus,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FINAL_ASSEMBLY</a>);
<a name="line236">236: </a>      <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyEnd.html#MatAssemblyEnd">MatAssemblyEnd</a>(user-&gt;Ybus,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FINAL_ASSEMBLY</a>);
<a name="line237">237: </a>
<a name="line238">238: </a>      <font color="#B22222">/* Solve the algebraic equations */</font>
<a name="line239">239: </a>      <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESSolve.html#SNESSolve">SNESSolve</a>(user-&gt;snes_alg,NULL,X);

<a name="line241">241: </a>      <font color="#B22222">/* Check the VR derivatives and reset flags if needed */</font>
<a name="line242">242: </a>      <font color="#4169E1">for</font> (i=0; i &lt; ngen; i++) {
<a name="line243">243: </a>        Efd   = xgen[idx+6];
<a name="line244">244: </a>        RF    = xgen[idx+7];
<a name="line245">245: </a>        VR    = xgen[idx+8];

<a name="line247">247: </a>        Vr = xnet[2*gbus[i]]; <font color="#B22222">/* Real part of generator terminal voltage */</font>
<a name="line248">248: </a>        Vi = xnet[2*gbus[i]+1]; <font color="#B22222">/* Imaginary part of the generator terminal voltage */</font>
<a name="line249">249: </a>        Vm = PetscSqrtScalar(Vr*Vr + Vi*Vi);

<a name="line251">251: </a>        <font color="#4169E1">if</font> (VRatmax[i]) {
<a name="line252">252: </a>          fvalue = (VR - KA[i]*RF + KA[i]*KF[i]*Efd/TF[i] - KA[i]*(Vref[i] - Vm))/TA[i];
<a name="line253">253: </a>          <font color="#4169E1">if</font> (fvalue &lt; 0) {
<a name="line254">254: </a>            VRatmax[i] = 0;
<a name="line255">255: </a>            <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscPrintf.html#PetscPrintf">PetscPrintf</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_SELF.html#PETSC_COMM_SELF">PETSC_COMM_SELF</a>,<font color="#666666">"VR[%d]: dVR_dt went negative on fault clearing at time %g\n"</font>,i,t);
<a name="line256">256: </a>          }
<a name="line257">257: </a>        }
<a name="line258">258: </a>        <font color="#4169E1">if</font> (VRatmin[i]) {
<a name="line259">259: </a>          fvalue =  (VR - KA[i]*RF + KA[i]*KF[i]*Efd/TF[i] - KA[i]*(Vref[i] - Vm))/TA[i];

<a name="line261">261: </a>          <font color="#4169E1">if</font>(fvalue &gt; 0) {
<a name="line262">262: </a>            VRatmin[i] = 0;
<a name="line263">263: </a>            <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscPrintf.html#PetscPrintf">PetscPrintf</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_SELF.html#PETSC_COMM_SELF">PETSC_COMM_SELF</a>,<font color="#666666">"VR[%d]: dVR_dt went positive on fault clearing at time %g\n"</font>,i,t);
<a name="line264">264: </a>          }
<a name="line265">265: </a>        }
<a name="line266">266: </a>        idx = idx+9;
<a name="line267">267: </a>      }
<a name="line268">268: </a>    } <font color="#4169E1">else</font> {
<a name="line269">269: </a>      idx = (event_list[i]-2)/2;
<a name="line270">270: </a>      event_num = (event_list[i]-2)%2;
<a name="line271">271: </a>      <font color="#4169E1">if</font> (event_num == 0) { <font color="#B22222">/* Max VR */</font>
<a name="line272">272: </a>        <font color="#4169E1">if</font> (!VRatmax[idx]) {
<a name="line273">273: </a>          VRatmax[idx] = 1;
<a name="line274">274: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscPrintf.html#PetscPrintf">PetscPrintf</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_SELF.html#PETSC_COMM_SELF">PETSC_COMM_SELF</a>,<font color="#666666">"VR[%d]: hit upper limit at time %g\n"</font>,idx,t);
<a name="line275">275: </a>        }
<a name="line276">276: </a>        <font color="#4169E1">else</font> {
<a name="line277">277: </a>          VRatmax[idx] = 0;
<a name="line278">278: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscPrintf.html#PetscPrintf">PetscPrintf</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_SELF.html#PETSC_COMM_SELF">PETSC_COMM_SELF</a>,<font color="#666666">"VR[%d]: freeing variable as dVR_dt is negative at time %g\n"</font>,idx,t);
<a name="line279">279: </a>        }
<a name="line280">280: </a>      } <font color="#4169E1">else</font> {
<a name="line281">281: </a>        <font color="#4169E1">if</font> (!VRatmin[idx]) {
<a name="line282">282: </a>          VRatmin[idx] = 1;
<a name="line283">283: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscPrintf.html#PetscPrintf">PetscPrintf</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_SELF.html#PETSC_COMM_SELF">PETSC_COMM_SELF</a>,<font color="#666666">"VR[%d]: hit lower limit at time %g\n"</font>,idx,t);
<a name="line284">284: </a>        }
<a name="line285">285: </a>        <font color="#4169E1">else</font> {
<a name="line286">286: </a>          VRatmin[idx] = 0;
<a name="line287">287: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscPrintf.html#PetscPrintf">PetscPrintf</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_SELF.html#PETSC_COMM_SELF">PETSC_COMM_SELF</a>,<font color="#666666">"VR[%d]: freeing variable as dVR_dt is positive at time %g\n"</font>,idx,t);
<a name="line288">288: </a>        }
<a name="line289">289: </a>      }
<a name="line290">290: </a>    }
<a name="line291">291: </a>  }

<a name="line293">293: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(Xgen,&amp;xgen);
<a name="line294">294: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(Xnet,&amp;xnet);

<a name="line296">296: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeRestoreLocalVectors.html#DMCompositeRestoreLocalVectors">DMCompositeRestoreLocalVectors</a>(user-&gt;dmpgrid,&amp;Xgen,&amp;Xnet);

<a name="line298">298: </a>  <font color="#4169E1">return</font>(0);
<a name="line299">299: </a>}

<a name="line301">301: </a><font color="#B22222">/* <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/Converts.html#Converts">Converts</a> from machine frame (dq) to network (phase a real,imag) reference frame */</font>
<a name="line302">302: </a><strong><font color="#4169E1"><a name="dq2ri"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> dq2ri(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Fd,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Fq,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> delta,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *Fr, <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *Fi)</font></strong>
<a name="line303">303: </a>{
<a name="line305">305: </a>  *Fr =  Fd*PetscSinScalar(delta) + Fq*PetscCosScalar(delta);
<a name="line306">306: </a>  *Fi = -Fd*PetscCosScalar(delta) + Fq*PetscSinScalar(delta);
<a name="line307">307: </a>  <font color="#4169E1">return</font>(0);
<a name="line308">308: </a>}

<a name="line310">310: </a><font color="#B22222">/* <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/Converts.html#Converts">Converts</a> from network frame ([phase a real,imag) to machine (dq) reference frame */</font>
<a name="line311">311: </a><strong><font color="#4169E1"><a name="ri2dq"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> ri2dq(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Fr,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Fi,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> delta,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *Fd, <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *Fq)</font></strong>
<a name="line312">312: </a>{
<a name="line314">314: </a>  *Fd =  Fr*PetscSinScalar(delta) - Fi*PetscCosScalar(delta);
<a name="line315">315: </a>  *Fq =  Fr*PetscCosScalar(delta) + Fi*PetscSinScalar(delta);
<a name="line316">316: </a>  <font color="#4169E1">return</font>(0);
<a name="line317">317: </a>}

<a name="line319">319: </a><font color="#B22222">/* Saves the solution at each time to a matrix */</font>
<a name="line320">320: </a><strong><font color="#4169E1"><a name="SaveSolution"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> SaveSolution(<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a> ts)</font></strong>
<a name="line321">321: </a>{
<a name="line322">322: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a>    ierr;
<a name="line323">323: </a>  Userctx           *user;
<a name="line324">324: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>               X;
<a name="line325">325: </a>  const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *x;
<a name="line326">326: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       *mat;
<a name="line327">327: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>          idx;
<a name="line328">328: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a>         t;

<a name="line331">331: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSGetApplicationContext.html#TSGetApplicationContext">TSGetApplicationContext</a>(ts,&amp;user);
<a name="line332">332: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSGetTime.html#TSGetTime">TSGetTime</a>(ts,&amp;t);
<a name="line333">333: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSGetSolution.html#TSGetSolution">TSGetSolution</a>(ts,&amp;X);
<a name="line334">334: </a>  idx      = user-&gt;stepnum*(user-&gt;neqs_pgrid+1);
<a name="line335">335: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatDenseGetArray.html#MatDenseGetArray">MatDenseGetArray</a>(user-&gt;Sol,&amp;mat);
<a name="line336">336: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArrayRead.html#VecGetArrayRead">VecGetArrayRead</a>(X,&amp;x);
<a name="line337">337: </a>  mat[idx] = t;
<a name="line338">338: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscMemcpy.html#PetscMemcpy">PetscMemcpy</a>(mat+idx+1,x,user-&gt;neqs_pgrid*<font color="#4169E1">sizeof</font>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>));
<a name="line339">339: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatDenseRestoreArray.html#MatDenseRestoreArray">MatDenseRestoreArray</a>(user-&gt;Sol,&amp;mat);
<a name="line340">340: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArrayRead.html#VecRestoreArrayRead">VecRestoreArrayRead</a>(X,&amp;x);
<a name="line341">341: </a>  user-&gt;stepnum++;
<a name="line342">342: </a>  <font color="#4169E1">return</font>(0);
<a name="line343">343: </a>}

<a name="line345">345: </a><strong><font color="#4169E1"><a name="SetInitialGuess"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> SetInitialGuess(<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> X,Userctx *user)</font></strong>
<a name="line346">346: </a>{
<a name="line348">348: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>            Xgen,Xnet;
<a name="line349">349: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    *xgen,*xnet;
<a name="line350">350: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       i,idx=0;
<a name="line351">351: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Vr,Vi,IGr,IGi,Vm,Vm2;
<a name="line352">352: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Eqp,Edp,delta;
<a name="line353">353: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Efd,RF,VR; <font color="#B22222">/* Exciter variables */</font>
<a name="line354">354: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Id,Iq;  <font color="#B22222">/* Generator dq axis currents */</font>
<a name="line355">355: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    theta,Vd,Vq,SE;

<a name="line358">358: </a>  M[0] = 2*H[0]/w_s; M[1] = 2*H[1]/w_s; M[2] = 2*H[2]/w_s;
<a name="line359">359: </a>  D[0] = 0.1*M[0]; D[1] = 0.1*M[1]; D[2] = 0.1*M[2];

<a name="line361">361: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeGetLocalVectors.html#DMCompositeGetLocalVectors">DMCompositeGetLocalVectors</a>(user-&gt;dmpgrid,&amp;Xgen,&amp;Xnet);

<a name="line363">363: </a>  <font color="#B22222">/* Network subsystem initialization */</font>
<a name="line364">364: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecCopy.html#VecCopy">VecCopy</a>(user-&gt;V0,Xnet);

<a name="line366">366: </a>  <font color="#B22222">/* Generator subsystem initialization */</font>
<a name="line367">367: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(Xgen,&amp;xgen);
<a name="line368">368: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(Xnet,&amp;xnet);

<a name="line370">370: </a>  <font color="#4169E1">for</font> (i=0; i &lt; ngen; i++) {
<a name="line371">371: </a>    Vr  = xnet[2*gbus[i]]; <font color="#B22222">/* Real part of generator terminal voltage */</font>
<a name="line372">372: </a>    Vi  = xnet[2*gbus[i]+1]; <font color="#B22222">/* Imaginary part of the generator terminal voltage */</font>
<a name="line373">373: </a>    Vm  = PetscSqrtScalar(Vr*Vr + Vi*Vi); Vm2 = Vm*Vm;
<a name="line374">374: </a>    IGr = (Vr*PG[i] + Vi*QG[i])/Vm2;
<a name="line375">375: </a>    IGi = (Vi*PG[i] - Vr*QG[i])/Vm2;

<a name="line377">377: </a>    delta = PetscAtan2Real(Vi+Xq[i]*IGr,Vr-Xq[i]*IGi); <font color="#B22222">/* Machine angle */</font>

<a name="line379">379: </a>    theta = PETSC_PI/2.0 - delta;

<a name="line381">381: </a>    Id = IGr*PetscCosScalar(theta) - IGi*PetscSinScalar(theta); <font color="#B22222">/* d-axis stator current */</font>
<a name="line382">382: </a>    Iq = IGr*PetscSinScalar(theta) + IGi*PetscCosScalar(theta); <font color="#B22222">/* q-axis stator current */</font>

<a name="line384">384: </a>    Vd = Vr*PetscCosScalar(theta) - Vi*PetscSinScalar(theta);
<a name="line385">385: </a>    Vq = Vr*PetscSinScalar(theta) + Vi*PetscCosScalar(theta);

<a name="line387">387: </a>    Edp = Vd + Rs[i]*Id - Xqp[i]*Iq; <font color="#B22222">/* d-axis transient EMF */</font>
<a name="line388">388: </a>    Eqp = Vq + Rs[i]*Iq + Xdp[i]*Id; <font color="#B22222">/* q-axis transient EMF */</font>

<a name="line390">390: </a>    TM[i] = PG[i];

<a name="line392">392: </a>    <font color="#B22222">/* The generator variables are ordered as [Eqp,Edp,delta,w,Id,Iq] */</font>
<a name="line393">393: </a>    xgen[idx]   = Eqp;
<a name="line394">394: </a>    xgen[idx+1] = Edp;
<a name="line395">395: </a>    xgen[idx+2] = delta;
<a name="line396">396: </a>    xgen[idx+3] = w_s;

<a name="line398">398: </a>    idx = idx + 4;

<a name="line400">400: </a>    xgen[idx]   = Id;
<a name="line401">401: </a>    xgen[idx+1] = Iq;

<a name="line403">403: </a>    idx = idx + 2;

<a name="line405">405: </a>    <font color="#B22222">/* Exciter */</font>
<a name="line406">406: </a>    Efd = Eqp + (Xd[i] - Xdp[i])*Id;
<a name="line407">407: </a>    SE  = k1[i]*PetscExpScalar(k2[i]*Efd);
<a name="line408">408: </a>    VR  =  KE[i]*Efd + SE;
<a name="line409">409: </a>    RF  =  KF[i]*Efd/TF[i];

<a name="line411">411: </a>    xgen[idx]   = Efd;
<a name="line412">412: </a>    xgen[idx+1] = RF;
<a name="line413">413: </a>    xgen[idx+2] = VR;

<a name="line415">415: </a>    Vref[i] = Vm + (VR/KA[i]);

<a name="line417">417: </a>    VRatmin[i] = VRatmax[i] = 0;

<a name="line419">419: </a>    idx = idx + 3;
<a name="line420">420: </a>  }

<a name="line422">422: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(Xgen,&amp;xgen);
<a name="line423">423: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(Xnet,&amp;xnet);

<a name="line425">425: </a>  <font color="#B22222">/* <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecView.html#VecView">VecView</a>(Xgen,0); */</font>
<a name="line426">426: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeGather.html#DMCompositeGather">DMCompositeGather</a>(user-&gt;dmpgrid,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>,X,Xgen,Xnet);
<a name="line427">427: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeRestoreLocalVectors.html#DMCompositeRestoreLocalVectors">DMCompositeRestoreLocalVectors</a>(user-&gt;dmpgrid,&amp;Xgen,&amp;Xnet);
<a name="line428">428: </a>  <font color="#4169E1">return</font>(0);
<a name="line429">429: </a>}

<a name="line431">431: </a><font color="#B22222">/* Computes F = [f(x,y);g(x,y)] */</font>
<a name="line432">432: </a><strong><font color="#4169E1"><a name="ResidualFunction"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> ResidualFunction(<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> X, <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> F, Userctx *user)</font></strong>
<a name="line433">433: </a>{
<a name="line435">435: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>            Xgen,Xnet,Fgen,Fnet;
<a name="line436">436: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    *xgen,*xnet,*fgen,*fnet;
<a name="line437">437: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       i,idx=0;
<a name="line438">438: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Vr,Vi,Vm,Vm2;
<a name="line439">439: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Eqp,Edp,delta,w; <font color="#B22222">/* Generator variables */</font>
<a name="line440">440: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Efd,RF,VR; <font color="#B22222">/* Exciter variables */</font>
<a name="line441">441: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Id,Iq;  <font color="#B22222">/* Generator dq axis currents */</font>
<a name="line442">442: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Vd,Vq,SE;
<a name="line443">443: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    IGr,IGi,IDr,IDi;
<a name="line444">444: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Zdq_inv[4],det;
<a name="line445">445: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    PD,QD,Vm0,*v0;
<a name="line446">446: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       k;

<a name="line449">449: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecZeroEntries.html#VecZeroEntries">VecZeroEntries</a>(F);
<a name="line450">450: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeGetLocalVectors.html#DMCompositeGetLocalVectors">DMCompositeGetLocalVectors</a>(user-&gt;dmpgrid,&amp;Xgen,&amp;Xnet);
<a name="line451">451: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeGetLocalVectors.html#DMCompositeGetLocalVectors">DMCompositeGetLocalVectors</a>(user-&gt;dmpgrid,&amp;Fgen,&amp;Fnet);
<a name="line452">452: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeScatter.html#DMCompositeScatter">DMCompositeScatter</a>(user-&gt;dmpgrid,X,Xgen,Xnet);
<a name="line453">453: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeScatter.html#DMCompositeScatter">DMCompositeScatter</a>(user-&gt;dmpgrid,F,Fgen,Fnet);

<a name="line455">455: </a>  <font color="#B22222">/* Network current balance residual IG + Y*V + IL = 0. Only YV is added here.</font>
<a name="line456">456: </a><font color="#B22222">     The generator current injection, IG, and load current injection, ID are added later</font>
<a name="line457">457: </a><font color="#B22222">  */</font>
<a name="line458">458: </a>  <font color="#B22222">/* Note that the values in Ybus are stored assuming the imaginary current balance</font>
<a name="line459">459: </a><font color="#B22222">     equation is ordered first followed by real current balance equation for each bus.</font>
<a name="line460">460: </a><font color="#B22222">     Thus imaginary current contribution goes in location 2*i, and</font>
<a name="line461">461: </a><font color="#B22222">     real current contribution in 2*i+1</font>
<a name="line462">462: </a><font color="#B22222">  */</font>
<a name="line463">463: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatMult.html#MatMult">MatMult</a>(user-&gt;Ybus,Xnet,Fnet);

<a name="line465">465: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(Xgen,&amp;xgen);
<a name="line466">466: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(Xnet,&amp;xnet);
<a name="line467">467: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(Fgen,&amp;fgen);
<a name="line468">468: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(Fnet,&amp;fnet);

<a name="line470">470: </a>  <font color="#B22222">/* Generator subsystem */</font>
<a name="line471">471: </a>  <font color="#4169E1">for</font> (i=0; i &lt; ngen; i++) {
<a name="line472">472: </a>    Eqp   = xgen[idx];
<a name="line473">473: </a>    Edp   = xgen[idx+1];
<a name="line474">474: </a>    delta = xgen[idx+2];
<a name="line475">475: </a>    w     = xgen[idx+3];
<a name="line476">476: </a>    Id    = xgen[idx+4];
<a name="line477">477: </a>    Iq    = xgen[idx+5];
<a name="line478">478: </a>    Efd   = xgen[idx+6];
<a name="line479">479: </a>    RF    = xgen[idx+7];
<a name="line480">480: </a>    VR    = xgen[idx+8];

<a name="line482">482: </a>    <font color="#B22222">/* Generator differential equations */</font>
<a name="line483">483: </a>    fgen[idx]   = (-Eqp - (Xd[i] - Xdp[i])*Id + Efd)/Td0p[i];
<a name="line484">484: </a>    fgen[idx+1] = (-Edp + (Xq[i] - Xqp[i])*Iq)/Tq0p[i];
<a name="line485">485: </a>    fgen[idx+2] = w - w_s;
<a name="line486">486: </a>    fgen[idx+3] = (TM[i] - Edp*Id - Eqp*Iq - (Xqp[i] - Xdp[i])*Id*Iq - D[i]*(w - w_s))/M[i];

<a name="line488">488: </a>    Vr = xnet[2*gbus[i]]; <font color="#B22222">/* Real part of generator terminal voltage */</font>
<a name="line489">489: </a>    Vi = xnet[2*gbus[i]+1]; <font color="#B22222">/* Imaginary part of the generator terminal voltage */</font>

<a name="line491">491: </a>    ri2dq(Vr,Vi,delta,&amp;Vd,&amp;Vq);
<a name="line492">492: </a>    <font color="#B22222">/* Algebraic equations for stator currents */</font>
<a name="line493">493: </a>    det = Rs[i]*Rs[i] + Xdp[i]*Xqp[i];

<a name="line495">495: </a>    Zdq_inv[0] = Rs[i]/det;
<a name="line496">496: </a>    Zdq_inv[1] = Xqp[i]/det;
<a name="line497">497: </a>    Zdq_inv[2] = -Xdp[i]/det;
<a name="line498">498: </a>    Zdq_inv[3] = Rs[i]/det;

<a name="line500">500: </a>    fgen[idx+4] = Zdq_inv[0]*(-Edp + Vd) + Zdq_inv[1]*(-Eqp + Vq) + Id;
<a name="line501">501: </a>    fgen[idx+5] = Zdq_inv[2]*(-Edp + Vd) + Zdq_inv[3]*(-Eqp + Vq) + Iq;

<a name="line503">503: </a>    <font color="#B22222">/* Add generator current injection to network */</font>
<a name="line504">504: </a>    dq2ri(Id,Iq,delta,&amp;IGr,&amp;IGi);

<a name="line506">506: </a>    fnet[2*gbus[i]]   -= IGi;
<a name="line507">507: </a>    fnet[2*gbus[i]+1] -= IGr;

<a name="line509">509: </a>    Vm = PetscSqrtScalar(Vd*Vd + Vq*Vq);

<a name="line511">511: </a>    SE = k1[i]*PetscExpScalar(k2[i]*Efd);

<a name="line513">513: </a>    <font color="#B22222">/* Exciter differential equations */</font>
<a name="line514">514: </a>    fgen[idx+6] = (-KE[i]*Efd - SE + VR)/TE[i];
<a name="line515">515: </a>    fgen[idx+7] = (-RF + KF[i]*Efd/TF[i])/TF[i];
<a name="line516">516: </a>    <font color="#4169E1">if</font>(VRatmax[i]) fgen[idx+8] = VR - VRMAX[i];
<a name="line517">517: </a>    <font color="#4169E1">else</font> <font color="#4169E1">if</font>(VRatmin[i]) fgen[idx+8] = VRMIN[i] - VR;
<a name="line518">518: </a>    <font color="#4169E1">else</font> fgen[idx+8] = (-VR + KA[i]*RF - KA[i]*KF[i]*Efd/TF[i] + KA[i]*(Vref[i] - Vm))/TA[i];

<a name="line520">520: </a>    idx = idx + 9;
<a name="line521">521: </a>  }

<a name="line523">523: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(user-&gt;V0,&amp;v0);
<a name="line524">524: </a>  <font color="#4169E1">for</font> (i=0; i &lt; nload; i++) {
<a name="line525">525: </a>    Vr  = xnet[2*lbus[i]]; <font color="#B22222">/* Real part of load bus voltage */</font>
<a name="line526">526: </a>    Vi  = xnet[2*lbus[i]+1]; <font color="#B22222">/* Imaginary part of the load bus voltage */</font>
<a name="line527">527: </a>    Vm  = PetscSqrtScalar(Vr*Vr + Vi*Vi); Vm2 = Vm*Vm;
<a name="line528">528: </a>    Vm0 = PetscSqrtScalar(v0[2*lbus[i]]*v0[2*lbus[i]] + v0[2*lbus[i]+1]*v0[2*lbus[i]+1]);
<a name="line529">529: </a>    PD  = QD = 0.0;
<a name="line530">530: </a>    <font color="#4169E1">for</font> (k=0; k &lt; ld_nsegsp[i]; k++) PD += ld_alphap[k]*PD0[i]*PetscPowScalar((Vm/Vm0),ld_betap[k]);
<a name="line531">531: </a>    <font color="#4169E1">for</font> (k=0; k &lt; ld_nsegsq[i]; k++) QD += ld_alphaq[k]*QD0[i]*PetscPowScalar((Vm/Vm0),ld_betaq[k]);

<a name="line533">533: </a>    <font color="#B22222">/* Load currents */</font>
<a name="line534">534: </a>    IDr = (PD*Vr + QD*Vi)/Vm2;
<a name="line535">535: </a>    IDi = (-QD*Vr + PD*Vi)/Vm2;

<a name="line537">537: </a>    fnet[2*lbus[i]]   += IDi;
<a name="line538">538: </a>    fnet[2*lbus[i]+1] += IDr;
<a name="line539">539: </a>  }
<a name="line540">540: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(user-&gt;V0,&amp;v0);

<a name="line542">542: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(Xgen,&amp;xgen);
<a name="line543">543: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(Xnet,&amp;xnet);
<a name="line544">544: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(Fgen,&amp;fgen);
<a name="line545">545: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(Fnet,&amp;fnet);

<a name="line547">547: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeGather.html#DMCompositeGather">DMCompositeGather</a>(user-&gt;dmpgrid,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>,F,Fgen,Fnet);
<a name="line548">548: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeRestoreLocalVectors.html#DMCompositeRestoreLocalVectors">DMCompositeRestoreLocalVectors</a>(user-&gt;dmpgrid,&amp;Xgen,&amp;Xnet);
<a name="line549">549: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeRestoreLocalVectors.html#DMCompositeRestoreLocalVectors">DMCompositeRestoreLocalVectors</a>(user-&gt;dmpgrid,&amp;Fgen,&amp;Fnet);
<a name="line550">550: </a>  <font color="#4169E1">return</font>(0);
<a name="line551">551: </a>}

<a name="line553">553: </a><font color="#B22222">/*   f(x,y)</font>
<a name="line554">554: </a><font color="#B22222">     g(x,y)</font>
<a name="line555">555: </a><font color="#B22222"> */</font>
<a name="line556">556: </a><strong><font color="#4169E1"><a name="RHSFunction"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> RHSFunction(<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a> ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a> t, <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> X, <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> F, void *ctx)</font></strong>
<a name="line557">557: </a>{
<a name="line559">559: </a>  Userctx        *user=(Userctx*)ctx;

<a name="line562">562: </a>  user-&gt;t = t;
<a name="line563">563: </a>  ResidualFunction(X,F,user);
<a name="line564">564: </a>  <font color="#4169E1">return</font>(0);
<a name="line565">565: </a>}

<a name="line567">567: </a><font color="#B22222">/* f(x,y) - \dot{x}</font>
<a name="line568">568: </a><font color="#B22222">     g(x,y) = 0</font>
<a name="line569">569: </a><font color="#B22222"> */</font>
<a name="line570">570: </a><strong><font color="#4169E1"><a name="IFunction"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> IFunction(<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a> ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a> t, <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> X, <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> Xdot, <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> F, void *ctx)</font></strong>
<a name="line571">571: </a>{
<a name="line573">573: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    *f,*xdot;
<a name="line574">574: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       i;


<a name="line578">578: </a>  RHSFunction(ts,t,X,F,ctx);
<a name="line579">579: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(F,&amp;f);
<a name="line580">580: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(Xdot,&amp;xdot);
<a name="line581">581: </a>  <font color="#4169E1">for</font> (i=0;i &lt; ngen;i++) {
<a name="line582">582: </a>    f[9*i]   -= xdot[9*i];
<a name="line583">583: </a>    f[9*i+1] -= xdot[9*i+1];
<a name="line584">584: </a>    f[9*i+2] -= xdot[9*i+2];
<a name="line585">585: </a>    f[9*i+3] -= xdot[9*i+3];
<a name="line586">586: </a>    f[9*i+6] -= xdot[9*i+6];
<a name="line587">587: </a>    f[9*i+7] -= xdot[9*i+7];
<a name="line588">588: </a>    f[9*i+8] -= xdot[9*i+8];
<a name="line589">589: </a>  }
<a name="line590">590: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(F,&amp;f);
<a name="line591">591: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(Xdot,&amp;xdot);
<a name="line592">592: </a>  <font color="#4169E1">return</font>(0);
<a name="line593">593: </a>}

<a name="line595">595: </a><font color="#B22222">/* This function is used for solving the algebraic system only during fault on and</font>
<a name="line596">596: </a><font color="#B22222">   off times. It computes the entire F and then zeros out the part corresponding to</font>
<a name="line597">597: </a><font color="#B22222">   differential equations</font>
<a name="line598">598: </a><font color="#B22222"> F = [0;g(y)];</font>
<a name="line599">599: </a><font color="#B22222">*/</font>
<a name="line600">600: </a><strong><font color="#4169E1"><a name="AlgFunction"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> AlgFunction(<a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNES.html#SNES">SNES</a> snes, <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> X, <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> F, void *ctx)</font></strong>
<a name="line601">601: </a>{
<a name="line603">603: </a>  Userctx        *user=(Userctx*)ctx;
<a name="line604">604: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    *f;
<a name="line605">605: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       i;

<a name="line608">608: </a>  ResidualFunction(X,F,user);
<a name="line609">609: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(F,&amp;f);
<a name="line610">610: </a>  <font color="#4169E1">for</font> (i=0; i &lt; ngen; i++) {
<a name="line611">611: </a>    f[9*i]   = 0;
<a name="line612">612: </a>    f[9*i+1] = 0;
<a name="line613">613: </a>    f[9*i+2] = 0;
<a name="line614">614: </a>    f[9*i+3] = 0;
<a name="line615">615: </a>    f[9*i+6] = 0;
<a name="line616">616: </a>    f[9*i+7] = 0;
<a name="line617">617: </a>    f[9*i+8] = 0;
<a name="line618">618: </a>  }
<a name="line619">619: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(F,&amp;f);
<a name="line620">620: </a>  <font color="#4169E1">return</font>(0);
<a name="line621">621: </a>}

<a name="line623">623: </a><strong><font color="#4169E1"><a name="PostStage"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> PostStage(<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a> ts, <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a> t, <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a> i, <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> *X)</font></strong>
<a name="line624">624: </a>{
<a name="line626">626: </a>  Userctx        *user;

<a name="line629">629: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSGetApplicationContext.html#TSGetApplicationContext">TSGetApplicationContext</a>(ts,&amp;user);
<a name="line630">630: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESSolve.html#SNESSolve">SNESSolve</a>(user-&gt;snes_alg,NULL,X[i]);
<a name="line631">631: </a>  <font color="#4169E1">return</font>(0);
<a name="line632">632: </a>}

<a name="line634">634: </a><strong><font color="#4169E1"><a name="PostEvaluate"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> PostEvaluate(<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a> ts)</font></strong>
<a name="line635">635: </a>{
<a name="line637">637: </a>  Userctx        *user;
<a name="line638">638: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>            X;

<a name="line641">641: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSGetApplicationContext.html#TSGetApplicationContext">TSGetApplicationContext</a>(ts,&amp;user);
<a name="line642">642: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSGetSolution.html#TSGetSolution">TSGetSolution</a>(ts,&amp;X);
<a name="line643">643: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESSolve.html#SNESSolve">SNESSolve</a>(user-&gt;snes_alg,NULL,X);
<a name="line644">644: </a>  <font color="#4169E1">return</font>(0);
<a name="line645">645: </a>}


<a name="line648">648: </a><strong><font color="#4169E1"><a name="PreallocateJacobian"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> PreallocateJacobian(<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/Mat.html#Mat">Mat</a> J, Userctx *user)</font></strong>
<a name="line649">649: </a>{
<a name="line651">651: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       *d_nnz;
<a name="line652">652: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       i,idx=0,start=0;
<a name="line653">653: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       ncols;

<a name="line656">656: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscMalloc1.html#PetscMalloc1">PetscMalloc1</a>(user-&gt;neqs_pgrid,&amp;d_nnz);
<a name="line657">657: </a>  <font color="#4169E1">for</font> (i=0; i&lt;user-&gt;neqs_pgrid; i++) d_nnz[i] = 0;
<a name="line658">658: </a>  <font color="#B22222">/* Generator subsystem */</font>
<a name="line659">659: </a>  <font color="#4169E1">for</font> (i=0; i &lt; ngen; i++) {

<a name="line661">661: </a>    d_nnz[idx]   += 3;
<a name="line662">662: </a>    d_nnz[idx+1] += 2;
<a name="line663">663: </a>    d_nnz[idx+2] += 2;
<a name="line664">664: </a>    d_nnz[idx+3] += 5;
<a name="line665">665: </a>    d_nnz[idx+4] += 6;
<a name="line666">666: </a>    d_nnz[idx+5] += 6;

<a name="line668">668: </a>    d_nnz[user-&gt;neqs_gen+2*gbus[i]]   += 3;
<a name="line669">669: </a>    d_nnz[user-&gt;neqs_gen+2*gbus[i]+1] += 3;

<a name="line671">671: </a>    d_nnz[idx+6] += 2;
<a name="line672">672: </a>    d_nnz[idx+7] += 2;
<a name="line673">673: </a>    d_nnz[idx+8] += 5;

<a name="line675">675: </a>    idx = idx + 9;
<a name="line676">676: </a>  }

<a name="line678">678: </a>  start = user-&gt;neqs_gen;

<a name="line680">680: </a>  <font color="#4169E1">for</font> (i=0; i &lt; nbus; i++) {
<a name="line681">681: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatGetRow.html#MatGetRow">MatGetRow</a>(user-&gt;Ybus,2*i,&amp;ncols,NULL,NULL);
<a name="line682">682: </a>    d_nnz[start+2*i]   += ncols;
<a name="line683">683: </a>    d_nnz[start+2*i+1] += ncols;
<a name="line684">684: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatRestoreRow.html#MatRestoreRow">MatRestoreRow</a>(user-&gt;Ybus,2*i,&amp;ncols,NULL,NULL);
<a name="line685">685: </a>  }

<a name="line687">687: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSeqAIJSetPreallocation.html#MatSeqAIJSetPreallocation">MatSeqAIJSetPreallocation</a>(J,0,d_nnz);

<a name="line689">689: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscFree.html#PetscFree">PetscFree</a>(d_nnz);
<a name="line690">690: </a>  <font color="#4169E1">return</font>(0);
<a name="line691">691: </a>}

<a name="line693">693: </a><font color="#B22222">/*</font>
<a name="line694">694: </a><font color="#B22222">   J = [df_dx, df_dy</font>
<a name="line695">695: </a><font color="#B22222">        dg_dx, dg_dy]</font>
<a name="line696">696: </a><font color="#B22222">*/</font>
<a name="line697">697: </a><strong><font color="#4169E1"><a name="ResidualJacobian"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> ResidualJacobian(<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> X,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/Mat.html#Mat">Mat</a> J,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/Mat.html#Mat">Mat</a> B,void *ctx)</font></strong>
<a name="line698">698: </a>{
<a name="line700">700: </a>  Userctx        *user=(Userctx*)ctx;
<a name="line701">701: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>            Xgen,Xnet;
<a name="line702">702: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    *xgen,*xnet;
<a name="line703">703: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       i,idx=0;
<a name="line704">704: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Vr,Vi,Vm,Vm2;
<a name="line705">705: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Eqp,Edp,delta; <font color="#B22222">/* Generator variables */</font>
<a name="line706">706: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Efd;
<a name="line707">707: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Id,Iq;  <font color="#B22222">/* Generator dq axis currents */</font>
<a name="line708">708: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Vd,Vq;
<a name="line709">709: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    val[10];
<a name="line710">710: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       row[2],col[10];
<a name="line711">711: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       net_start=user-&gt;neqs_gen;
<a name="line712">712: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Zdq_inv[4],det;
<a name="line713">713: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    dVd_dVr,dVd_dVi,dVq_dVr,dVq_dVi,dVd_ddelta,dVq_ddelta;
<a name="line714">714: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    dIGr_ddelta,dIGi_ddelta,dIGr_dId,dIGr_dIq,dIGi_dId,dIGi_dIq;
<a name="line715">715: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    dSE_dEfd;
<a name="line716">716: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    dVm_dVd,dVm_dVq,dVm_dVr,dVm_dVi;
<a name="line717">717: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>          ncols;
<a name="line718">718: </a>  const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>    *cols;
<a name="line719">719: </a>  const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *yvals;
<a name="line720">720: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>          k;
<a name="line721">721: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> PD,QD,Vm0,*v0,Vm4;
<a name="line722">722: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> dPD_dVr,dPD_dVi,dQD_dVr,dQD_dVi;
<a name="line723">723: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> dIDr_dVr,dIDr_dVi,dIDi_dVr,dIDi_dVi;


<a name="line727">727: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatZeroEntries.html#MatZeroEntries">MatZeroEntries</a>(B);
<a name="line728">728: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeGetLocalVectors.html#DMCompositeGetLocalVectors">DMCompositeGetLocalVectors</a>(user-&gt;dmpgrid,&amp;Xgen,&amp;Xnet);
<a name="line729">729: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeScatter.html#DMCompositeScatter">DMCompositeScatter</a>(user-&gt;dmpgrid,X,Xgen,Xnet);

<a name="line731">731: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(Xgen,&amp;xgen);
<a name="line732">732: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(Xnet,&amp;xnet);

<a name="line734">734: </a>  <font color="#B22222">/* Generator subsystem */</font>
<a name="line735">735: </a>  <font color="#4169E1">for</font> (i=0; i &lt; ngen; i++) {
<a name="line736">736: </a>    Eqp   = xgen[idx];
<a name="line737">737: </a>    Edp   = xgen[idx+1];
<a name="line738">738: </a>    delta = xgen[idx+2];
<a name="line739">739: </a>    Id    = xgen[idx+4];
<a name="line740">740: </a>    Iq    = xgen[idx+5];
<a name="line741">741: </a>    Efd   = xgen[idx+6];

<a name="line743">743: </a>    <font color="#B22222">/*    fgen[idx]   = (-Eqp - (Xd[i] - Xdp[i])*Id + Efd)/Td0p[i]; */</font>
<a name="line744">744: </a>    row[0] = idx;
<a name="line745">745: </a>    col[0] = idx;           col[1] = idx+4;          col[2] = idx+6;
<a name="line746">746: </a>    val[0] = -1/ Td0p[i]; val[1] = -(Xd[i] - Xdp[i])/ Td0p[i]; val[2] = 1/Td0p[i];

<a name="line748">748: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,3,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);

<a name="line750">750: </a>    <font color="#B22222">/*    fgen[idx+1] = (-Edp + (Xq[i] - Xqp[i])*Iq)/Tq0p[i]; */</font>
<a name="line751">751: </a>    row[0] = idx + 1;
<a name="line752">752: </a>    col[0] = idx + 1;       col[1] = idx+5;
<a name="line753">753: </a>    val[0] = -1/Tq0p[i]; val[1] = (Xq[i] - Xqp[i])/Tq0p[i];
<a name="line754">754: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,2,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);

<a name="line756">756: </a>    <font color="#B22222">/*    fgen[idx+2] = w - w_s; */</font>
<a name="line757">757: </a>    row[0] = idx + 2;
<a name="line758">758: </a>    col[0] = idx + 2; col[1] = idx + 3;
<a name="line759">759: </a>    val[0] = 0;       val[1] = 1;
<a name="line760">760: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,2,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);

<a name="line762">762: </a>    <font color="#B22222">/*    fgen[idx+3] = (TM[i] - Edp*Id - Eqp*Iq - (Xqp[i] - Xdp[i])*Id*Iq - D[i]*(w - w_s))/M[i]; */</font>
<a name="line763">763: </a>    row[0] = idx + 3;
<a name="line764">764: </a>    col[0] = idx; col[1] = idx + 1; col[2] = idx + 3;       col[3] = idx + 4;                  col[4] = idx + 5;
<a name="line765">765: </a>    val[0] = -Iq/M[i];  val[1] = -Id/M[i];      val[2] = -D[i]/M[i]; val[3] = (-Edp - (Xqp[i]-Xdp[i])*Iq)/M[i]; val[4] = (-Eqp - (Xqp[i] - Xdp[i])*Id)/M[i];
<a name="line766">766: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,5,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);

<a name="line768">768: </a>    Vr   = xnet[2*gbus[i]]; <font color="#B22222">/* Real part of generator terminal voltage */</font>
<a name="line769">769: </a>    Vi   = xnet[2*gbus[i]+1]; <font color="#B22222">/* Imaginary part of the generator terminal voltage */</font>
<a name="line770">770: </a>    ri2dq(Vr,Vi,delta,&amp;Vd,&amp;Vq);

<a name="line772">772: </a>    det = Rs[i]*Rs[i] + Xdp[i]*Xqp[i];

<a name="line774">774: </a>    Zdq_inv[0] = Rs[i]/det;
<a name="line775">775: </a>    Zdq_inv[1] = Xqp[i]/det;
<a name="line776">776: </a>    Zdq_inv[2] = -Xdp[i]/det;
<a name="line777">777: </a>    Zdq_inv[3] = Rs[i]/det;

<a name="line779">779: </a>    dVd_dVr    = PetscSinScalar(delta); dVd_dVi = -PetscCosScalar(delta);
<a name="line780">780: </a>    dVq_dVr    = PetscCosScalar(delta); dVq_dVi = PetscSinScalar(delta);
<a name="line781">781: </a>    dVd_ddelta = Vr*PetscCosScalar(delta) + Vi*PetscSinScalar(delta);
<a name="line782">782: </a>    dVq_ddelta = -Vr*PetscSinScalar(delta) + Vi*PetscCosScalar(delta);

<a name="line784">784: </a>    <font color="#B22222">/*    fgen[idx+4] = Zdq_inv[0]*(-Edp + Vd) + Zdq_inv[1]*(-Eqp + Vq) + Id; */</font>
<a name="line785">785: </a>    row[0] = idx+4;
<a name="line786">786: </a>    col[0] = idx;         col[1] = idx+1;        col[2] = idx + 2;
<a name="line787">787: </a>    val[0] = -Zdq_inv[1]; val[1] = -Zdq_inv[0];  val[2] = Zdq_inv[0]*dVd_ddelta + Zdq_inv[1]*dVq_ddelta;
<a name="line788">788: </a>    col[3] = idx + 4; col[4] = net_start+2*gbus[i];                     col[5] = net_start + 2*gbus[i]+1;
<a name="line789">789: </a>    val[3] = 1;       val[4] = Zdq_inv[0]*dVd_dVr + Zdq_inv[1]*dVq_dVr; val[5] = Zdq_inv[0]*dVd_dVi + Zdq_inv[1]*dVq_dVi;
<a name="line790">790: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,6,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);

<a name="line792">792: </a>    <font color="#B22222">/*  fgen[idx+5] = Zdq_inv[2]*(-Edp + Vd) + Zdq_inv[3]*(-Eqp + Vq) + Iq; */</font>
<a name="line793">793: </a>    row[0] = idx+5;
<a name="line794">794: </a>    col[0] = idx;         col[1] = idx+1;        col[2] = idx + 2;
<a name="line795">795: </a>    val[0] = -Zdq_inv[3]; val[1] = -Zdq_inv[2];  val[2] = Zdq_inv[2]*dVd_ddelta + Zdq_inv[3]*dVq_ddelta;
<a name="line796">796: </a>    col[3] = idx + 5; col[4] = net_start+2*gbus[i];                     col[5] = net_start + 2*gbus[i]+1;
<a name="line797">797: </a>    val[3] = 1;       val[4] = Zdq_inv[2]*dVd_dVr + Zdq_inv[3]*dVq_dVr; val[5] = Zdq_inv[2]*dVd_dVi + Zdq_inv[3]*dVq_dVi;
<a name="line798">798: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,6,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);

<a name="line800">800: </a>    dIGr_ddelta = Id*PetscCosScalar(delta) - Iq*PetscSinScalar(delta);
<a name="line801">801: </a>    dIGi_ddelta = Id*PetscSinScalar(delta) + Iq*PetscCosScalar(delta);
<a name="line802">802: </a>    dIGr_dId    = PetscSinScalar(delta);  dIGr_dIq = PetscCosScalar(delta);
<a name="line803">803: </a>    dIGi_dId    = -PetscCosScalar(delta); dIGi_dIq = PetscSinScalar(delta);

<a name="line805">805: </a>    <font color="#B22222">/* fnet[2*gbus[i]]   -= IGi; */</font>
<a name="line806">806: </a>    row[0] = net_start + 2*gbus[i];
<a name="line807">807: </a>    col[0] = idx+2;        col[1] = idx + 4;   col[2] = idx + 5;
<a name="line808">808: </a>    val[0] = -dIGi_ddelta; val[1] = -dIGi_dId; val[2] = -dIGi_dIq;
<a name="line809">809: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,3,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);

<a name="line811">811: </a>    <font color="#B22222">/* fnet[2*gbus[i]+1]   -= IGr; */</font>
<a name="line812">812: </a>    row[0] = net_start + 2*gbus[i]+1;
<a name="line813">813: </a>    col[0] = idx+2;        col[1] = idx + 4;   col[2] = idx + 5;
<a name="line814">814: </a>    val[0] = -dIGr_ddelta; val[1] = -dIGr_dId; val[2] = -dIGr_dIq;
<a name="line815">815: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,3,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);

<a name="line817">817: </a>    Vm = PetscSqrtScalar(Vd*Vd + Vq*Vq);

<a name="line819">819: </a>    <font color="#B22222">/*    fgen[idx+6] = (-KE[i]*Efd - SE + VR)/TE[i]; */</font>
<a name="line820">820: </a>    <font color="#B22222">/*    SE  = k1[i]*PetscExpScalar(k2[i]*Efd); */</font>

<a name="line822">822: </a>    dSE_dEfd = k1[i]*k2[i]*PetscExpScalar(k2[i]*Efd);

<a name="line824">824: </a>    row[0] = idx + 6;
<a name="line825">825: </a>    col[0] = idx + 6;                     col[1] = idx + 8;
<a name="line826">826: </a>    val[0] = (-KE[i] - dSE_dEfd)/TE[i];  val[1] = 1/TE[i];
<a name="line827">827: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,2,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);

<a name="line829">829: </a>    <font color="#B22222">/* Exciter differential equations */</font>

<a name="line831">831: </a>    <font color="#B22222">/*    fgen[idx+7] = (-RF + KF[i]*Efd/TF[i])/TF[i]; */</font>
<a name="line832">832: </a>    row[0] = idx + 7;
<a name="line833">833: </a>    col[0] = idx + 6;       col[1] = idx + 7;
<a name="line834">834: </a>    val[0] = (KF[i]/TF[i])/TF[i];  val[1] = -1/TF[i];
<a name="line835">835: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,2,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);

<a name="line837">837: </a>    <font color="#B22222">/*    fgen[idx+8] = (-VR + KA[i]*RF - KA[i]*KF[i]*Efd/TF[i] + KA[i]*(Vref[i] - Vm))/TA[i]; */</font>
<a name="line838">838: </a>    <font color="#B22222">/* Vm = (Vd^2 + Vq^2)^0.5; */</font>

<a name="line840">840: </a>    row[0] = idx + 8;
<a name="line841">841: </a>    <font color="#4169E1">if</font>(VRatmax[i]) {
<a name="line842">842: </a>      col[0] = idx + 8; val[0] = 1.0;
<a name="line843">843: </a>      <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,1,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);
<a name="line844">844: </a>    } <font color="#4169E1">else</font> <font color="#4169E1">if</font>(VRatmin[i]) {
<a name="line845">845: </a>      col[0] = idx + 8; val[0] = -1.0;
<a name="line846">846: </a>      <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,1,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);
<a name="line847">847: </a>    } <font color="#4169E1">else</font> {
<a name="line848">848: </a>      dVm_dVd    = Vd/Vm; dVm_dVq = Vq/Vm;
<a name="line849">849: </a>      dVm_dVr    = dVm_dVd*dVd_dVr + dVm_dVq*dVq_dVr;
<a name="line850">850: </a>      dVm_dVi    = dVm_dVd*dVd_dVi + dVm_dVq*dVq_dVi;
<a name="line851">851: </a>      row[0]     = idx + 8;
<a name="line852">852: </a>      col[0]     = idx + 6;           col[1] = idx + 7; col[2] = idx + 8;
<a name="line853">853: </a>      val[0]     = -(KA[i]*KF[i]/TF[i])/TA[i]; val[1] = KA[i]/TA[i];  val[2] = -1/TA[i];
<a name="line854">854: </a>      col[3]     = net_start + 2*gbus[i]; col[4] = net_start + 2*gbus[i]+1;
<a name="line855">855: </a>      val[3]     = -KA[i]*dVm_dVr/TA[i];         val[4] = -KA[i]*dVm_dVi/TA[i];
<a name="line856">856: </a>      <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,5,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);
<a name="line857">857: </a>    }

<a name="line859">859: </a>    idx        = idx + 9;
<a name="line860">860: </a>  }

<a name="line862">862: </a>  <font color="#4169E1">for</font> (i=0; i&lt;nbus; i++) {
<a name="line863">863: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatGetRow.html#MatGetRow">MatGetRow</a>(user-&gt;Ybus,2*i,&amp;ncols,&amp;cols,&amp;yvals);
<a name="line864">864: </a>    row[0] = net_start + 2*i;
<a name="line865">865: </a>    <font color="#4169E1">for</font> (k=0; k&lt;ncols; k++) {
<a name="line866">866: </a>      col[k] = net_start + cols[k];
<a name="line867">867: </a>      val[k] = yvals[k];
<a name="line868">868: </a>    }
<a name="line869">869: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,ncols,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);
<a name="line870">870: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatRestoreRow.html#MatRestoreRow">MatRestoreRow</a>(user-&gt;Ybus,2*i,&amp;ncols,&amp;cols,&amp;yvals);

<a name="line872">872: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatGetRow.html#MatGetRow">MatGetRow</a>(user-&gt;Ybus,2*i+1,&amp;ncols,&amp;cols,&amp;yvals);
<a name="line873">873: </a>    row[0] = net_start + 2*i+1;
<a name="line874">874: </a>    <font color="#4169E1">for</font> (k=0; k&lt;ncols; k++) {
<a name="line875">875: </a>      col[k] = net_start + cols[k];
<a name="line876">876: </a>      val[k] = yvals[k];
<a name="line877">877: </a>    }
<a name="line878">878: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,ncols,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);
<a name="line879">879: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatRestoreRow.html#MatRestoreRow">MatRestoreRow</a>(user-&gt;Ybus,2*i+1,&amp;ncols,&amp;cols,&amp;yvals);
<a name="line880">880: </a>  }

<a name="line882">882: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyBegin.html#MatAssemblyBegin">MatAssemblyBegin</a>(J,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FLUSH_ASSEMBLY</a>);
<a name="line883">883: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyEnd.html#MatAssemblyEnd">MatAssemblyEnd</a>(J,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FLUSH_ASSEMBLY</a>);

<a name="line885">885: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(user-&gt;V0,&amp;v0);
<a name="line886">886: </a>  <font color="#4169E1">for</font> (i=0; i &lt; nload; i++) {
<a name="line887">887: </a>    Vr      = xnet[2*lbus[i]]; <font color="#B22222">/* Real part of load bus voltage */</font>
<a name="line888">888: </a>    Vi      = xnet[2*lbus[i]+1]; <font color="#B22222">/* Imaginary part of the load bus voltage */</font>
<a name="line889">889: </a>    Vm      = PetscSqrtScalar(Vr*Vr + Vi*Vi); Vm2 = Vm*Vm; Vm4 = Vm2*Vm2;
<a name="line890">890: </a>    Vm0     = PetscSqrtScalar(v0[2*lbus[i]]*v0[2*lbus[i]] + v0[2*lbus[i]+1]*v0[2*lbus[i]+1]);
<a name="line891">891: </a>    PD      = QD = 0.0;
<a name="line892">892: </a>    dPD_dVr = dPD_dVi = dQD_dVr = dQD_dVi = 0.0;
<a name="line893">893: </a>    <font color="#4169E1">for</font> (k=0; k &lt; ld_nsegsp[i]; k++) {
<a name="line894">894: </a>      PD      += ld_alphap[k]*PD0[i]*PetscPowScalar((Vm/Vm0),ld_betap[k]);
<a name="line895">895: </a>      dPD_dVr += ld_alphap[k]*ld_betap[k]*PD0[i]*PetscPowScalar((1/Vm0),ld_betap[k])*Vr*PetscPowScalar(Vm,(ld_betap[k]-2));
<a name="line896">896: </a>      dPD_dVi += ld_alphap[k]*ld_betap[k]*PD0[i]*PetscPowScalar((1/Vm0),ld_betap[k])*Vi*PetscPowScalar(Vm,(ld_betap[k]-2));
<a name="line897">897: </a>    }
<a name="line898">898: </a>    <font color="#4169E1">for</font> (k=0; k &lt; ld_nsegsq[i]; k++) {
<a name="line899">899: </a>      QD      += ld_alphaq[k]*QD0[i]*PetscPowScalar((Vm/Vm0),ld_betaq[k]);
<a name="line900">900: </a>      dQD_dVr += ld_alphaq[k]*ld_betaq[k]*QD0[i]*PetscPowScalar((1/Vm0),ld_betaq[k])*Vr*PetscPowScalar(Vm,(ld_betaq[k]-2));
<a name="line901">901: </a>      dQD_dVi += ld_alphaq[k]*ld_betaq[k]*QD0[i]*PetscPowScalar((1/Vm0),ld_betaq[k])*Vi*PetscPowScalar(Vm,(ld_betaq[k]-2));
<a name="line902">902: </a>    }

<a name="line904">904: </a>    <font color="#B22222">/*    IDr = (PD*Vr + QD*Vi)/Vm2; */</font>
<a name="line905">905: </a>    <font color="#B22222">/*    IDi = (-QD*Vr + PD*Vi)/Vm2; */</font>

<a name="line907">907: </a>    dIDr_dVr = (dPD_dVr*Vr + dQD_dVr*Vi + PD)/Vm2 - ((PD*Vr + QD*Vi)*2*Vr)/Vm4;
<a name="line908">908: </a>    dIDr_dVi = (dPD_dVi*Vr + dQD_dVi*Vi + QD)/Vm2 - ((PD*Vr + QD*Vi)*2*Vi)/Vm4;

<a name="line910">910: </a>    dIDi_dVr = (-dQD_dVr*Vr + dPD_dVr*Vi - QD)/Vm2 - ((-QD*Vr + PD*Vi)*2*Vr)/Vm4;
<a name="line911">911: </a>    dIDi_dVi = (-dQD_dVi*Vr + dPD_dVi*Vi + PD)/Vm2 - ((-QD*Vr + PD*Vi)*2*Vi)/Vm4;


<a name="line914">914: </a>    <font color="#B22222">/*    fnet[2*lbus[i]]   += IDi; */</font>
<a name="line915">915: </a>    row[0] = net_start + 2*lbus[i];
<a name="line916">916: </a>    col[0] = net_start + 2*lbus[i];  col[1] = net_start + 2*lbus[i]+1;
<a name="line917">917: </a>    val[0] = dIDi_dVr;               val[1] = dIDi_dVi;
<a name="line918">918: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,2,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line919">919: </a>    <font color="#B22222">/*    fnet[2*lbus[i]+1] += IDr; */</font>
<a name="line920">920: </a>    row[0] = net_start + 2*lbus[i]+1;
<a name="line921">921: </a>    col[0] = net_start + 2*lbus[i];  col[1] = net_start + 2*lbus[i]+1;
<a name="line922">922: </a>    val[0] = dIDr_dVr;               val[1] = dIDr_dVi;
<a name="line923">923: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,2,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line924">924: </a>  }
<a name="line925">925: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(user-&gt;V0,&amp;v0);

<a name="line927">927: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(Xgen,&amp;xgen);
<a name="line928">928: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(Xnet,&amp;xnet);

<a name="line930">930: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeRestoreLocalVectors.html#DMCompositeRestoreLocalVectors">DMCompositeRestoreLocalVectors</a>(user-&gt;dmpgrid,&amp;Xgen,&amp;Xnet);

<a name="line932">932: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyBegin.html#MatAssemblyBegin">MatAssemblyBegin</a>(J,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FINAL_ASSEMBLY</a>);
<a name="line933">933: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyEnd.html#MatAssemblyEnd">MatAssemblyEnd</a>(J,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FINAL_ASSEMBLY</a>);
<a name="line934">934: </a>  <font color="#4169E1">return</font>(0);
<a name="line935">935: </a>}

<a name="line937">937: </a><font color="#B22222">/*</font>
<a name="line938">938: </a><font color="#B22222">   J = [I, 0</font>
<a name="line939">939: </a><font color="#B22222">        dg_dx, dg_dy]</font>
<a name="line940">940: </a><font color="#B22222">*/</font>
<a name="line941">941: </a><strong><font color="#4169E1"><a name="AlgJacobian"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> AlgJacobian(<a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNES.html#SNES">SNES</a> snes,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> X,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/Mat.html#Mat">Mat</a> A,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/Mat.html#Mat">Mat</a> B,void *ctx)</font></strong>
<a name="line942">942: </a>{
<a name="line944">944: </a>  Userctx        *user=(Userctx*)ctx;

<a name="line947">947: </a>  ResidualJacobian(X,A,B,ctx);
<a name="line948">948: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetOption.html#MatSetOption">MatSetOption</a>(A,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatOption.html#MatOption">MAT_KEEP_NONZERO_PATTERN</a>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_TRUE.html#PETSC_TRUE">PETSC_TRUE</a>);
<a name="line949">949: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatZeroRowsIS.html#MatZeroRowsIS">MatZeroRowsIS</a>(A,user-&gt;is_diff,1.0,NULL,NULL);
<a name="line950">950: </a>  <font color="#4169E1">return</font>(0);
<a name="line951">951: </a>}

<a name="line953">953: </a><font color="#B22222">/*</font>
<a name="line954">954: </a><font color="#B22222">   J = [-df_dx, -df_dy</font>
<a name="line955">955: </a><font color="#B22222">        dg_dx, dg_dy]</font>
<a name="line956">956: </a><font color="#B22222">*/</font>

<a name="line958">958: </a><strong><font color="#4169E1"><a name="RHSJacobian"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> RHSJacobian(<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a> ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a> t,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> X,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/Mat.html#Mat">Mat</a> A,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/Mat.html#Mat">Mat</a> B,void *ctx)</font></strong>
<a name="line959">959: </a>{
<a name="line961">961: </a>  Userctx        *user=(Userctx*)ctx;

<a name="line964">964: </a>  user-&gt;t = t;

<a name="line966">966: </a>  ResidualJacobian(X,A,B,user);

<a name="line968">968: </a>  <font color="#4169E1">return</font>(0);
<a name="line969">969: </a>}

<a name="line971">971: </a><font color="#B22222">/*</font>
<a name="line972">972: </a><font color="#B22222">   J = [df_dx-aI, df_dy</font>
<a name="line973">973: </a><font color="#B22222">        dg_dx, dg_dy]</font>
<a name="line974">974: </a><font color="#B22222">*/</font>

<a name="line976">976: </a><strong><font color="#4169E1"><a name="IJacobian"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> IJacobian(<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a> ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a> t,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> X,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> Xdot,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a> a,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/Mat.html#Mat">Mat</a> A,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/Mat.html#Mat">Mat</a> B,Userctx *user)</font></strong>
<a name="line977">977: </a>{
<a name="line979">979: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    atmp = (<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>) a;
<a name="line980">980: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       i,row;

<a name="line983">983: </a>  user-&gt;t = t;
<a name="line984">984: </a>  atmp *= -1;

<a name="line986">986: </a>  RHSJacobian(ts,t,X,A,B,user);
<a name="line987">987: </a>  <font color="#4169E1">for</font> (i=0;i &lt; ngen;i++) {
<a name="line988">988: </a>    row = 9*i;
<a name="line989">989: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(A,1,&amp;row,1,&amp;row,&amp;atmp,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line990">990: </a>    row  = 9*i+1;
<a name="line991">991: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(A,1,&amp;row,1,&amp;row,&amp;atmp,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line992">992: </a>    row  = 9*i+2;
<a name="line993">993: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(A,1,&amp;row,1,&amp;row,&amp;atmp,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line994">994: </a>    row  = 9*i+3;
<a name="line995">995: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(A,1,&amp;row,1,&amp;row,&amp;atmp,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line996">996: </a>    row  = 9*i+6;
<a name="line997">997: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(A,1,&amp;row,1,&amp;row,&amp;atmp,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line998">998: </a>    row  = 9*i+7;
<a name="line999">999: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(A,1,&amp;row,1,&amp;row,&amp;atmp,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line1000">1000: </a>    row  = 9*i+8;
<a name="line1001">1001: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(A,1,&amp;row,1,&amp;row,&amp;atmp,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line1002">1002: </a>  }
<a name="line1003">1003: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyBegin.html#MatAssemblyBegin">MatAssemblyBegin</a>(A,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FINAL_ASSEMBLY</a>);
<a name="line1004">1004: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyEnd.html#MatAssemblyEnd">MatAssemblyEnd</a>(A,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FINAL_ASSEMBLY</a>);
<a name="line1005">1005: </a>  <font color="#4169E1">return</font>(0);
<a name="line1006">1006: </a>}

<a name="line1008">1008: </a><strong><font color="#4169E1"><a name="main"></a>int main(int argc,char **argv)</font></strong>
<a name="line1009">1009: </a>{
<a name="line1010">1010: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a>             ts;
<a name="line1011">1011: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNES.html#SNES">SNES</a>           snes_alg;
<a name="line1013">1013: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscMPIInt.html#PetscMPIInt">PetscMPIInt</a>    size;
<a name="line1014">1014: </a>  Userctx        user;
<a name="line1015">1015: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Viewer/PetscViewer.html#PetscViewer">PetscViewer</a>    Xview,Ybusview,viewer;
<a name="line1016">1016: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>            X,F_alg;
<a name="line1017">1017: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/Mat.html#Mat">Mat</a>            J,A;
<a name="line1018">1018: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       i,idx,*idx2;
<a name="line1019">1019: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>            Xdot;
<a name="line1020">1020: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    *x,*mat,*amat;
<a name="line1021">1021: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>            vatol;
<a name="line1022">1022: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       *direction;
<a name="line1023">1023: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscBool.html#PetscBool">PetscBool</a>      *terminate;
<a name="line1024">1024: </a>  const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a> *idx3;
<a name="line1025">1025: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    *vatoli;
<a name="line1026">1026: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       k;


<a name="line1029">1029: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInitialize.html#PetscInitialize">PetscInitialize</a>(&amp;argc,&amp;argv,<font color="#666666">"petscoptions"</font>,help);<font color="#4169E1">if</font> (ierr) <font color="#4169E1">return</font> ierr;
<a name="line1030">1030: </a>  <a href="http://www.mpich.org/static/docs/latest/www3/MPI_Comm_size.html#MPI_Comm_size">MPI_Comm_size</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,&amp;size);
<a name="line1031">1031: </a>  <font color="#4169E1">if</font> (size &gt; 1) <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/SETERRQ.html#SETERRQ">SETERRQ</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,PETSC_ERR_SUP,<font color="#666666">"Only for sequential runs"</font>);

<a name="line1033">1033: </a>  user.neqs_gen   = 9*ngen; <font color="#B22222">/* # eqs. for generator subsystem */</font>
<a name="line1034">1034: </a>  user.neqs_net   = 2*nbus; <font color="#B22222">/* # eqs. for network subsystem   */</font>
<a name="line1035">1035: </a>  user.neqs_pgrid = user.neqs_gen + user.neqs_net;

<a name="line1037">1037: </a>  <font color="#B22222">/* Create indices for differential and algebraic equations */</font>

<a name="line1039">1039: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscMalloc1.html#PetscMalloc1">PetscMalloc1</a>(7*ngen,&amp;idx2);
<a name="line1040">1040: </a>  <font color="#4169E1">for</font> (i=0; i&lt;ngen; i++) {
<a name="line1041">1041: </a>    idx2[7*i]   = 9*i;   idx2[7*i+1] = 9*i+1; idx2[7*i+2] = 9*i+2; idx2[7*i+3] = 9*i+3;
<a name="line1042">1042: </a>    idx2[7*i+4] = 9*i+6; idx2[7*i+5] = 9*i+7; idx2[7*i+6] = 9*i+8;
<a name="line1043">1043: </a>  }
<a name="line1044">1044: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/IS/ISCreateGeneral.html#ISCreateGeneral">ISCreateGeneral</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,7*ngen,idx2,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscCopyMode.html#PetscCopyMode">PETSC_COPY_VALUES</a>,&amp;user.is_diff);
<a name="line1045">1045: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/IS/ISComplement.html#ISComplement">ISComplement</a>(user.is_diff,0,user.neqs_pgrid,&amp;user.is_alg);
<a name="line1046">1046: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscFree.html#PetscFree">PetscFree</a>(idx2);

<a name="line1048">1048: </a>  <font color="#B22222">/* Read initial voltage vector and Ybus */</font>
<a name="line1049">1049: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Viewer/PetscViewerBinaryOpen.html#PetscViewerBinaryOpen">PetscViewerBinaryOpen</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,<font color="#666666">"X.bin"</font>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscFileMode.html#PetscFileMode">FILE_MODE_READ</a>,&amp;Xview);
<a name="line1050">1050: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Viewer/PetscViewerBinaryOpen.html#PetscViewerBinaryOpen">PetscViewerBinaryOpen</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,<font color="#666666">"Ybus.bin"</font>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscFileMode.html#PetscFileMode">FILE_MODE_READ</a>,&amp;Ybusview);

<a name="line1052">1052: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecCreate.html#VecCreate">VecCreate</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,&amp;user.V0);
<a name="line1053">1053: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecSetSizes.html#VecSetSizes">VecSetSizes</a>(user.V0,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_DECIDE.html#PETSC_DECIDE">PETSC_DECIDE</a>,user.neqs_net);
<a name="line1054">1054: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecLoad.html#VecLoad">VecLoad</a>(user.V0,Xview);

<a name="line1056">1056: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatCreate.html#MatCreate">MatCreate</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,&amp;user.Ybus);
<a name="line1057">1057: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetSizes.html#MatSetSizes">MatSetSizes</a>(user.Ybus,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_DECIDE.html#PETSC_DECIDE">PETSC_DECIDE</a>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_DECIDE.html#PETSC_DECIDE">PETSC_DECIDE</a>,user.neqs_net,user.neqs_net);
<a name="line1058">1058: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetType.html#MatSetType">MatSetType</a>(user.Ybus,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MATBAIJ.html#MATBAIJ">MATBAIJ</a>);
<a name="line1059">1059: </a>  <font color="#B22222">/*  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetBlockSize.html#MatSetBlockSize">MatSetBlockSize</a>(user.Ybus,2); */</font>
<a name="line1060">1060: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatLoad.html#MatLoad">MatLoad</a>(user.Ybus,Ybusview);

<a name="line1062">1062: </a>  <font color="#B22222">/* Set run time options */</font>
<a name="line1063">1063: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsBegin.html#PetscOptionsBegin">PetscOptionsBegin</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,NULL,<font color="#666666">"Transient stability fault options"</font>,<font color="#666666">""</font>);
<a name="line1064">1064: </a>  {
<a name="line1065">1065: </a>    user.tfaulton  = 1.0;
<a name="line1066">1066: </a>    user.tfaultoff = 1.2;
<a name="line1067">1067: </a>    user.Rfault    = 0.0001;
<a name="line1068">1068: </a>    user.setisdiff = <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_FALSE.html#PETSC_FALSE">PETSC_FALSE</a>;
<a name="line1069">1069: </a>    user.semiexplicit = <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_FALSE.html#PETSC_FALSE">PETSC_FALSE</a>;
<a name="line1070">1070: </a>    user.faultbus  = 8;
<a name="line1071">1071: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsReal.html#PetscOptionsReal">PetscOptionsReal</a>(<font color="#666666">"-tfaulton"</font>,<font color="#666666">""</font>,<font color="#666666">""</font>,user.tfaulton,&amp;user.tfaulton,NULL);
<a name="line1072">1072: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsReal.html#PetscOptionsReal">PetscOptionsReal</a>(<font color="#666666">"-tfaultoff"</font>,<font color="#666666">""</font>,<font color="#666666">""</font>,user.tfaultoff,&amp;user.tfaultoff,NULL);
<a name="line1073">1073: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsInt.html#PetscOptionsInt">PetscOptionsInt</a>(<font color="#666666">"-faultbus"</font>,<font color="#666666">""</font>,<font color="#666666">""</font>,user.faultbus,&amp;user.faultbus,NULL);
<a name="line1074">1074: </a>    user.t0        = 0.0;
<a name="line1075">1075: </a>    user.tmax      = 5.0;
<a name="line1076">1076: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsReal.html#PetscOptionsReal">PetscOptionsReal</a>(<font color="#666666">"-t0"</font>,<font color="#666666">""</font>,<font color="#666666">""</font>,user.t0,&amp;user.t0,NULL);
<a name="line1077">1077: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsReal.html#PetscOptionsReal">PetscOptionsReal</a>(<font color="#666666">"-tmax"</font>,<font color="#666666">""</font>,<font color="#666666">""</font>,user.tmax,&amp;user.tmax,NULL);
<a name="line1078">1078: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsBool.html#PetscOptionsBool">PetscOptionsBool</a>(<font color="#666666">"-setisdiff"</font>,<font color="#666666">""</font>,<font color="#666666">""</font>,user.setisdiff,&amp;user.setisdiff,NULL);
<a name="line1079">1079: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsBool.html#PetscOptionsBool">PetscOptionsBool</a>(<font color="#666666">"-dae_semiexplicit"</font>,<font color="#666666">""</font>,<font color="#666666">""</font>,user.semiexplicit,&amp;user.semiexplicit,NULL);
<a name="line1080">1080: </a>  }
<a name="line1081">1081: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsEnd.html#PetscOptionsEnd">PetscOptionsEnd</a>();

<a name="line1083">1083: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Viewer/PetscViewerDestroy.html#PetscViewerDestroy">PetscViewerDestroy</a>(&amp;Xview);
<a name="line1084">1084: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Viewer/PetscViewerDestroy.html#PetscViewerDestroy">PetscViewerDestroy</a>(&amp;Ybusview);

<a name="line1086">1086: </a>  <font color="#B22222">/* Create DMs for generator and network subsystems */</font>
<a name="line1087">1087: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DMDA/DMDACreate1d.html#DMDACreate1d">DMDACreate1d</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,<a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMBoundaryType.html#DMBoundaryType">DM_BOUNDARY_NONE</a>,user.neqs_gen,1,1,NULL,&amp;user.dmgen);
<a name="line1088">1088: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMSetOptionsPrefix.html#DMSetOptionsPrefix">DMSetOptionsPrefix</a>(user.dmgen,<font color="#666666">"dmgen_"</font>);
<a name="line1089">1089: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMSetFromOptions.html#DMSetFromOptions">DMSetFromOptions</a>(user.dmgen);
<a name="line1090">1090: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMSetUp.html#DMSetUp">DMSetUp</a>(user.dmgen);
<a name="line1091">1091: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DMDA/DMDACreate1d.html#DMDACreate1d">DMDACreate1d</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,<a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMBoundaryType.html#DMBoundaryType">DM_BOUNDARY_NONE</a>,user.neqs_net,1,1,NULL,&amp;user.dmnet);
<a name="line1092">1092: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMSetOptionsPrefix.html#DMSetOptionsPrefix">DMSetOptionsPrefix</a>(user.dmnet,<font color="#666666">"dmnet_"</font>);
<a name="line1093">1093: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMSetFromOptions.html#DMSetFromOptions">DMSetFromOptions</a>(user.dmnet);
<a name="line1094">1094: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMSetUp.html#DMSetUp">DMSetUp</a>(user.dmnet);
<a name="line1095">1095: </a>  <font color="#B22222">/* Create a composite <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DM.html#DM">DM</a> packer and add the two DMs */</font>
<a name="line1096">1096: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeCreate.html#DMCompositeCreate">DMCompositeCreate</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,&amp;user.dmpgrid);
<a name="line1097">1097: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMSetOptionsPrefix.html#DMSetOptionsPrefix">DMSetOptionsPrefix</a>(user.dmpgrid,<font color="#666666">"pgrid_"</font>);
<a name="line1098">1098: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeAddDM.html#DMCompositeAddDM">DMCompositeAddDM</a>(user.dmpgrid,user.dmgen);
<a name="line1099">1099: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeAddDM.html#DMCompositeAddDM">DMCompositeAddDM</a>(user.dmpgrid,user.dmnet);

<a name="line1101">1101: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCreateGlobalVector.html#DMCreateGlobalVector">DMCreateGlobalVector</a>(user.dmpgrid,&amp;X);

<a name="line1103">1103: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatCreate.html#MatCreate">MatCreate</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,&amp;J);
<a name="line1104">1104: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetSizes.html#MatSetSizes">MatSetSizes</a>(J,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_DECIDE.html#PETSC_DECIDE">PETSC_DECIDE</a>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_DECIDE.html#PETSC_DECIDE">PETSC_DECIDE</a>,user.neqs_pgrid,user.neqs_pgrid);
<a name="line1105">1105: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetFromOptions.html#MatSetFromOptions">MatSetFromOptions</a>(J);
<a name="line1106">1106: </a>  PreallocateJacobian(J,&amp;user);

<a name="line1108">1108: </a>  <font color="#B22222">/* Create matrix to save solutions at each time step */</font>
<a name="line1109">1109: </a>  user.stepnum = 0;

<a name="line1111">1111: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatCreateSeqDense.html#MatCreateSeqDense">MatCreateSeqDense</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_SELF.html#PETSC_COMM_SELF">PETSC_COMM_SELF</a>,user.neqs_pgrid+1,1002,NULL,&amp;user.Sol);
<a name="line1112">1112: </a>  <font color="#B22222">/* - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -</font>
<a name="line1113">1113: </a><font color="#B22222">     Create timestepping solver context</font>
<a name="line1114">1114: </a><font color="#B22222">     - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - */</font>
<a name="line1115">1115: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSCreate.html#TSCreate">TSCreate</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,&amp;ts);
<a name="line1116">1116: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetProblemType.html#TSSetProblemType">TSSetProblemType</a>(ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSProblemType.html#TSProblemType">TS_NONLINEAR</a>);
<a name="line1117">1117: </a>  <font color="#4169E1">if</font>(user.semiexplicit) {
<a name="line1118">1118: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetType.html#TSSetType">TSSetType</a>(ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSRK.html#TSRK">TSRK</a>);
<a name="line1119">1119: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetRHSFunction.html#TSSetRHSFunction">TSSetRHSFunction</a>(ts,NULL,RHSFunction,&amp;user);
<a name="line1120">1120: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetRHSJacobian.html#TSSetRHSJacobian">TSSetRHSJacobian</a>(ts,J,J,RHSJacobian,&amp;user);
<a name="line1121">1121: </a>  } <font color="#4169E1">else</font> {
<a name="line1122">1122: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetType.html#TSSetType">TSSetType</a>(ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSCN.html#TSCN">TSCN</a>);
<a name="line1123">1123: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetEquationType.html#TSSetEquationType">TSSetEquationType</a>(ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSEquationType.html#TSEquationType">TS_EQ_DAE_IMPLICIT_INDEX1</a>);
<a name="line1124">1124: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSARKIMEXSetFullyImplicit.html#TSARKIMEXSetFullyImplicit">TSARKIMEXSetFullyImplicit</a>(ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_TRUE.html#PETSC_TRUE">PETSC_TRUE</a>);
<a name="line1125">1125: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetIFunction.html#TSSetIFunction">TSSetIFunction</a>(ts,NULL,(TSIFunction) IFunction,&amp;user);
<a name="line1126">1126: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetIJacobian.html#TSSetIJacobian">TSSetIJacobian</a>(ts,J,J,(TSIJacobian)IJacobian,&amp;user);
<a name="line1127">1127: </a>  }
<a name="line1128">1128: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetApplicationContext.html#TSSetApplicationContext">TSSetApplicationContext</a>(ts,&amp;user);

<a name="line1130">1130: </a>  <font color="#B22222">/* - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -</font>
<a name="line1131">1131: </a><font color="#B22222">     Set initial conditions</font>
<a name="line1132">1132: </a><font color="#B22222">   - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - */</font>
<a name="line1133">1133: </a>  SetInitialGuess(X,&amp;user);
<a name="line1134">1134: </a>  <font color="#B22222">/* Just to set up the Jacobian structure */</font>

<a name="line1136">1136: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDuplicate.html#VecDuplicate">VecDuplicate</a>(X,&amp;Xdot);
<a name="line1137">1137: </a>  IJacobian(ts,0.0,X,Xdot,0.0,J,J,&amp;user);
<a name="line1138">1138: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDestroy.html#VecDestroy">VecDestroy</a>(&amp;Xdot);

<a name="line1140">1140: </a>  <font color="#B22222">/* Save initial solution */</font>

<a name="line1142">1142: </a>  idx=user.stepnum*(user.neqs_pgrid+1);
<a name="line1143">1143: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatDenseGetArray.html#MatDenseGetArray">MatDenseGetArray</a>(user.Sol,&amp;mat);
<a name="line1144">1144: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(X,&amp;x);

<a name="line1146">1146: </a>  mat[idx] = 0.0;

<a name="line1148">1148: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscMemcpy.html#PetscMemcpy">PetscMemcpy</a>(mat+idx+1,x,user.neqs_pgrid*<font color="#4169E1">sizeof</font>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>));
<a name="line1149">1149: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatDenseRestoreArray.html#MatDenseRestoreArray">MatDenseRestoreArray</a>(user.Sol,&amp;mat);
<a name="line1150">1150: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(X,&amp;x);
<a name="line1151">1151: </a>  user.stepnum++;

<a name="line1153">1153: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetMaxTime.html#TSSetMaxTime">TSSetMaxTime</a>(ts,user.tmax);
<a name="line1154">1154: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetExactFinalTime.html#TSSetExactFinalTime">TSSetExactFinalTime</a>(ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSExactFinalTimeOption.html#TSExactFinalTimeOption">TS_EXACTFINALTIME_MATCHSTEP</a>);
<a name="line1155">1155: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetTimeStep.html#TSSetTimeStep">TSSetTimeStep</a>(ts,0.01);
<a name="line1156">1156: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetFromOptions.html#TSSetFromOptions">TSSetFromOptions</a>(ts);
<a name="line1157">1157: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetPostStep.html#TSSetPostStep">TSSetPostStep</a>(ts,SaveSolution);
<a name="line1158">1158: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetSolution.html#TSSetSolution">TSSetSolution</a>(ts,X);

<a name="line1160">1160: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscMalloc1.html#PetscMalloc1">PetscMalloc1</a>((2*ngen+2),&amp;direction);
<a name="line1161">1161: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscMalloc1.html#PetscMalloc1">PetscMalloc1</a>((2*ngen+2),&amp;terminate);
<a name="line1162">1162: </a>  direction[0] = direction[1] = 1;
<a name="line1163">1163: </a>  terminate[0] = terminate[1] = <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_FALSE.html#PETSC_FALSE">PETSC_FALSE</a>;
<a name="line1164">1164: </a>  <font color="#4169E1">for</font> (i=0; i &lt; ngen;i++) {
<a name="line1165">1165: </a>    direction[2+2*i] = -1; direction[2+2*i+1] = 1;
<a name="line1166">1166: </a>    terminate[2+2*i] = terminate[2+2*i+1] = <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_FALSE.html#PETSC_FALSE">PETSC_FALSE</a>;
<a name="line1167">1167: </a>  }

<a name="line1169">1169: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetEventHandler.html#TSSetEventHandler">TSSetEventHandler</a>(ts,2*ngen+2,direction,terminate,EventFunction,PostEventFunction,(void*)&amp;user);

<a name="line1171">1171: </a>  <font color="#4169E1">if</font>(user.semiexplicit) {
<a name="line1172">1172: </a>    <font color="#B22222">/* Use a semi-explicit approach with the time-stepping done by an explicit method and the</font>
<a name="line1173">1173: </a><font color="#B22222">       algrebraic part solved via PostStage and PostEvaluate callbacks </font>
<a name="line1174">1174: </a><font color="#B22222">    */</font>
<a name="line1175">1175: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetType.html#TSSetType">TSSetType</a>(ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSRK.html#TSRK">TSRK</a>);
<a name="line1176">1176: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetPostStage.html#TSSetPostStage">TSSetPostStage</a>(ts,PostStage);
<a name="line1177">1177: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetPostEvaluate.html#TSSetPostEvaluate">TSSetPostEvaluate</a>(ts,PostEvaluate);
<a name="line1178">1178: </a>  }


<a name="line1181">1181: </a>  <font color="#4169E1">if</font>(user.setisdiff) {
<a name="line1182">1182: </a>    <font color="#B22222">/* Create vector of absolute tolerances and set the algebraic part to infinity */</font>
<a name="line1183">1183: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDuplicate.html#VecDuplicate">VecDuplicate</a>(X,&amp;vatol);
<a name="line1184">1184: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecSet.html#VecSet">VecSet</a>(vatol,100000.0);
<a name="line1185">1185: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(vatol,&amp;vatoli);
<a name="line1186">1186: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/IS/ISGetIndices.html#ISGetIndices">ISGetIndices</a>(user.is_diff,&amp;idx3);
<a name="line1187">1187: </a>    <font color="#4169E1">for</font>(k=0; k &lt; 7*ngen; k++) vatoli[idx3[k]] = 1e-2;
<a name="line1188">1188: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(vatol,&amp;vatoli);
<a name="line1189">1189: </a>  }

<a name="line1191">1191: </a>  <font color="#B22222">/* Create the nonlinear solver for solving the algebraic system */</font>
<a name="line1192">1192: </a>  <font color="#B22222">/* Note that although the algebraic system needs to be solved only for</font>
<a name="line1193">1193: </a><font color="#B22222">     Idq and V, we reuse the entire system including xgen. The xgen</font>
<a name="line1194">1194: </a><font color="#B22222">     variables are held constant by setting their residuals to 0 and</font>
<a name="line1195">1195: </a><font color="#B22222">     putting a 1 on the Jacobian diagonal for xgen rows</font>
<a name="line1196">1196: </a><font color="#B22222">  */</font>

<a name="line1198">1198: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDuplicate.html#VecDuplicate">VecDuplicate</a>(X,&amp;F_alg);
<a name="line1199">1199: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESCreate.html#SNESCreate">SNESCreate</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,&amp;snes_alg);
<a name="line1200">1200: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESSetFunction.html#SNESSetFunction">SNESSetFunction</a>(snes_alg,F_alg,AlgFunction,&amp;user);
<a name="line1201">1201: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESSetJacobian.html#SNESSetJacobian">SNESSetJacobian</a>(snes_alg,J,J,AlgJacobian,&amp;user);

<a name="line1203">1203: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESSetFromOptions.html#SNESSetFromOptions">SNESSetFromOptions</a>(snes_alg);

<a name="line1205">1205: </a>  user.snes_alg=snes_alg;
<a name="line1206">1206: </a>
<a name="line1207">1207: </a>  <font color="#B22222">/* Solve */</font>
<a name="line1208">1208: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSolve.html#TSSolve">TSSolve</a>(ts,X);

<a name="line1210">1210: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyBegin.html#MatAssemblyBegin">MatAssemblyBegin</a>(user.Sol,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FINAL_ASSEMBLY</a>);
<a name="line1211">1211: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyEnd.html#MatAssemblyEnd">MatAssemblyEnd</a>(user.Sol,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FINAL_ASSEMBLY</a>);

<a name="line1213">1213: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatCreateSeqDense.html#MatCreateSeqDense">MatCreateSeqDense</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_SELF.html#PETSC_COMM_SELF">PETSC_COMM_SELF</a>,user.neqs_pgrid+1,user.stepnum,NULL,&amp;A);
<a name="line1214">1214: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatDenseGetArray.html#MatDenseGetArray">MatDenseGetArray</a>(user.Sol,&amp;mat);
<a name="line1215">1215: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatDenseGetArray.html#MatDenseGetArray">MatDenseGetArray</a>(A,&amp;amat);
<a name="line1216">1216: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscMemcpy.html#PetscMemcpy">PetscMemcpy</a>(amat,mat,(user.stepnum*(user.neqs_pgrid+1))*<font color="#4169E1">sizeof</font>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>));
<a name="line1217">1217: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatDenseRestoreArray.html#MatDenseRestoreArray">MatDenseRestoreArray</a>(A,&amp;amat);
<a name="line1218">1218: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatDenseRestoreArray.html#MatDenseRestoreArray">MatDenseRestoreArray</a>(user.Sol,&amp;mat);
<a name="line1219">1219: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Viewer/PetscViewerBinaryOpen.html#PetscViewerBinaryOpen">PetscViewerBinaryOpen</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_SELF.html#PETSC_COMM_SELF">PETSC_COMM_SELF</a>,<font color="#666666">"out.bin"</font>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscFileMode.html#PetscFileMode">FILE_MODE_WRITE</a>,&amp;viewer);
<a name="line1220">1220: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatView.html#MatView">MatView</a>(A,viewer);
<a name="line1221">1221: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Viewer/PetscViewerDestroy.html#PetscViewerDestroy">PetscViewerDestroy</a>(&amp;viewer);
<a name="line1222">1222: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatDestroy.html#MatDestroy">MatDestroy</a>(&amp;A);

<a name="line1224">1224: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscFree.html#PetscFree">PetscFree</a>(direction);
<a name="line1225">1225: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscFree.html#PetscFree">PetscFree</a>(terminate);
<a name="line1226">1226: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESDestroy.html#SNESDestroy">SNESDestroy</a>(&amp;snes_alg);
<a name="line1227">1227: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDestroy.html#VecDestroy">VecDestroy</a>(&amp;F_alg);
<a name="line1228">1228: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatDestroy.html#MatDestroy">MatDestroy</a>(&amp;J);
<a name="line1229">1229: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatDestroy.html#MatDestroy">MatDestroy</a>(&amp;user.Ybus);
<a name="line1230">1230: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatDestroy.html#MatDestroy">MatDestroy</a>(&amp;user.Sol);
<a name="line1231">1231: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDestroy.html#VecDestroy">VecDestroy</a>(&amp;X);
<a name="line1232">1232: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDestroy.html#VecDestroy">VecDestroy</a>(&amp;user.V0);
<a name="line1233">1233: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMDestroy.html#DMDestroy">DMDestroy</a>(&amp;user.dmgen);
<a name="line1234">1234: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMDestroy.html#DMDestroy">DMDestroy</a>(&amp;user.dmnet);
<a name="line1235">1235: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMDestroy.html#DMDestroy">DMDestroy</a>(&amp;user.dmpgrid);
<a name="line1236">1236: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/IS/ISDestroy.html#ISDestroy">ISDestroy</a>(&amp;user.is_diff);
<a name="line1237">1237: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/IS/ISDestroy.html#ISDestroy">ISDestroy</a>(&amp;user.is_alg);
<a name="line1238">1238: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSDestroy.html#TSDestroy">TSDestroy</a>(&amp;ts);
<a name="line1239">1239: </a>  <font color="#4169E1">if</font>(user.setisdiff) {
<a name="line1240">1240: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDestroy.html#VecDestroy">VecDestroy</a>(&amp;vatol);
<a name="line1241">1241: </a>  }
<a name="line1242">1242: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscFinalize.html#PetscFinalize">PetscFinalize</a>();
<a name="line1243">1243: </a>  <font color="#4169E1">return</font> ierr;
<a name="line1244">1244: </a>}

<a name="line1246">1246: </a><font color="#B22222">/*TEST</font>

<a name="line1248">1248: </a><font color="#B22222">   build:</font>
<a name="line1249">1249: </a><font color="#B22222">      requires: double !complex !define(PETSC_USE_64BIT_INDICES)</font>

<a name="line1251">1251: </a><font color="#B22222">   test:</font>
<a name="line1252">1252: </a><font color="#B22222">      suffix: implicit</font>
<a name="line1253">1253: </a><font color="#B22222">      args: -ts_monitor -snes_monitor_short</font>
<a name="line1254">1254: </a><font color="#B22222">      localrunfiles: petscoptions X.bin Ybus.bin</font>

<a name="line1256">1256: </a><font color="#B22222">   test:</font>
<a name="line1257">1257: </a><font color="#B22222">      suffix: semiexplicit</font>
<a name="line1258">1258: </a><font color="#B22222">      args: -ts_monitor -snes_monitor_short -dae_semiexplicit -ts_rk_type 2a</font>
<a name="line1259">1259: </a><font color="#B22222">      localrunfiles: petscoptions X.bin Ybus.bin</font>

<a name="line1261">1261: </a><font color="#B22222">   test:</font>
<a name="line1262">1262: </a><font color="#B22222">      suffix: steprestart</font>
<a name="line1263">1263: </a><font color="#B22222">      args: -ts_monitor -snes_monitor_short -ts_type arkimex</font>
<a name="line1264">1264: </a><font color="#B22222">      localrunfiles: petscoptions X.bin Ybus.bin</font>

<a name="line1266">1266: </a><font color="#B22222">TEST*/</font>
</pre>
</body>

</html>
