<center><a href="ex9busdmnetwork.c">Actual source code: ex9busdmnetwork.c</a></center><br>

<html>
<head> <link rel="canonical" href="http://www.mcs.anl.gov/petsc/petsc-current/src/ts/examples/tutorials/power_grid/stability_9bus/ex9busdmnetwork.c.html" />
<title></title>
<meta name="generator" content="c2html 0.9.4">
<meta name="date" content="2019-06-26T22:04:24+00:00">
</head>

<body bgcolor="#FFFFFF">
   <div id="version" align=right><b>petsc-3.11.3 2019-06-26</b></div>
   <div id="bugreport" align=right><a href="mailto:petsc-maint@mcs.anl.gov?subject=Typo or Error in Documentation &body=Please describe the typo or error in the documentation: petsc-3.11.3 v3.11.3 src/ts/examples/tutorials/power_grid/stability_9bus/ex9busdmnetwork.c.html "><small>Report Typos and Errors</small></a></div>
<pre width="80">

<a name="line2">  2: </a>static char help[] = <font color="#666666">"Power grid stability analysis of a large power system.\n\</font>
<a name="line3">  3: </a><font color="#666666">The base case is the WECC 9 bus system based on the example given in the book Power\n\</font>
<a name="line4">  4: </a><font color="#666666">Systems Dynamics and Stability (Chapter 7) by P. Sauer and M. A. Pai.\n\</font>
<a name="line5">  5: </a><font color="#666666">The base power grid in this example consists of 9 buses (nodes), 3 generators,\n\</font>
<a name="line6">  6: </a><font color="#666666">3 loads, and 9 transmission lines. The network equations are written\n\</font>
<a name="line7">  7: </a><font color="#666666">in current balance form using rectangular coordiantes. \n\</font>
<a name="line8">  8: </a><font color="#666666">DMNetwork is used to manage the variables and equations of the entire system.\n\</font>
<a name="line9">  9: </a><font color="#666666">Input parameters include:\n\</font>
<a name="line10"> 10: </a><font color="#666666">  -nc : number of copies of the base case\n\n"</font>;

<a name="line12"> 12: </a><font color="#B22222">/* T</font>
<a name="line13"> 13: </a><font color="#B22222">   Concepts: DMNetwork</font>
<a name="line14"> 14: </a><font color="#B22222">   Concepts: PETSc <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a> solver</font>

<a name="line16"> 16: </a><font color="#B22222">   This example was contributed by Bikiran Guha and Jianqiao Huang, Illinois Institute of Technology, 2017.</font>
<a name="line17"> 17: </a><font color="#B22222">*/</font>

<a name="line19"> 19: </a><font color="#A020F0">#include &lt;petscts.h&gt;</font>
<a name="line20"> 20: </a><font color="#A020F0">#include &lt;petscdmnetwork.h&gt;</font>

<a name="line22"> 22: </a><strong><font color="#228B22">#define FREQ 60</font></strong>
<a name="line23"> 23: </a><strong><font color="#228B22">#define W_S (2*PETSC_PI*FREQ)</font></strong>
<a name="line24"> 24: </a><strong><font color="#228B22">#define NGEN    3   </font><font color="#B22222">/* No. of generators in the 9 bus system */</font><font color="#228B22"></font></strong>
<a name="line25"> 25: </a><strong><font color="#228B22">#define NLOAD   3   </font><font color="#B22222">/* No. of loads in the 9 bus system */</font><font color="#228B22"></font></strong>
<a name="line26"> 26: </a><strong><font color="#228B22">#define NBUS    9   </font><font color="#B22222">/* No. of buses in the 9 bus system */</font><font color="#228B22"></font></strong>
<a name="line27"> 27: </a><strong><font color="#228B22">#define NBRANCH 9   </font><font color="#B22222">/* No. of branches in the 9 bus system */</font><font color="#228B22"></font></strong>

<a name="line29"> 29: </a><font color="#4169E1">typedef</font> <font color="#4169E1">struct</font> {
<a name="line30"> 30: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>    id;    <font color="#B22222">/* Bus Number or extended bus name*/</font>
<a name="line31"> 31: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> mbase; <font color="#B22222">/* MVA base of the machine */</font>
<a name="line32"> 32: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> PG;    <font color="#B22222">/* Generator active power output */</font>
<a name="line33"> 33: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> QG;    <font color="#B22222">/* Generator reactive power output */</font>

<a name="line35"> 35: </a>  <font color="#B22222">/* Generator constants */</font>
<a name="line36"> 36: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> H;    <font color="#B22222">/* Inertia constant */</font>
<a name="line37"> 37: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Rs;   <font color="#B22222">/* Stator Resistance */</font>
<a name="line38"> 38: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Xd;   <font color="#B22222">/* d-axis reactance */</font>
<a name="line39"> 39: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Xdp;  <font color="#B22222">/* d-axis transient reactance */</font>
<a name="line40"> 40: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Xq;   <font color="#B22222">/* q-axis reactance Xq(1) set to 0.4360, value given in text 0.0969 */</font>
<a name="line41"> 41: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Xqp;  <font color="#B22222">/* q-axis transient reactance */</font>
<a name="line42"> 42: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Td0p; <font color="#B22222">/* d-axis open circuit time constant */</font>
<a name="line43"> 43: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Tq0p; <font color="#B22222">/* q-axis open circuit time constant */</font>
<a name="line44"> 44: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> M;    <font color="#B22222">/* M = 2*H/W_S */</font>
<a name="line45"> 45: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> D;    <font color="#B22222">/* D = 0.1*M */</font>
<a name="line46"> 46: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> TM;   <font color="#B22222">/* Mechanical Torque */</font>

<a name="line48"> 48: </a>  <font color="#B22222">/* Exciter system constants */</font>
<a name="line49"> 49: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> KA ;   <font color="#B22222">/* Voltage regulator gain constant */</font>
<a name="line50"> 50: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> TA;    <font color="#B22222">/* Voltage regulator time constant */</font>
<a name="line51"> 51: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> KE;    <font color="#B22222">/* Exciter gain constant */</font>
<a name="line52"> 52: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> TE;    <font color="#B22222">/* Exciter time constant */</font>
<a name="line53"> 53: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> KF;    <font color="#B22222">/* Feedback stabilizer gain constant */</font>
<a name="line54"> 54: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> TF;    <font color="#B22222">/* Feedback stabilizer time constant */</font>
<a name="line55"> 55: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> k1,k2; <font color="#B22222">/* calculating the saturation function SE = k1*exp(k2*Efd) */</font>
<a name="line56"> 56: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Vref;  <font color="#B22222">/* Voltage regulator voltage setpoint */</font>
<a name="line57"> 57: </a>} Gen;

<a name="line59"> 59: </a><font color="#4169E1">typedef</font> <font color="#4169E1">struct</font> {
<a name="line60"> 60: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>     id;      <font color="#B22222">/* node id */</font>
<a name="line61"> 61: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>     nofgen;  <font color="#B22222">/* Number of generators at the bus*/</font>
<a name="line62"> 62: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>     nofload; <font color="#B22222">/*  Number of load at the bus*/</font>
<a name="line63"> 63: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>  yff[2]; <font color="#B22222">/* yff[0]= imaginary part of admittance, yff[1]=real part of admittance*/</font>
<a name="line64"> 64: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>  vr;     <font color="#B22222">/* Real component of bus voltage */</font>
<a name="line65"> 65: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>  vi;     <font color="#B22222">/* Imaginary component of bus voltage */</font>
<a name="line66"> 66: </a>} Bus;

<a name="line68"> 68: </a>  <font color="#B22222">/* Load constants</font>
<a name="line69"> 69: </a><font color="#B22222">  We use a composite load model that describes the load and reactive powers at each time instant as follows</font>
<a name="line70"> 70: </a><font color="#B22222">  P(t) = \sum\limits_{i=0}^ld_nsegsp \ld_alphap_i*P_D0(\frac{V_m(t)}{V_m0})^\ld_betap_i</font>
<a name="line71"> 71: </a><font color="#B22222">  Q(t) = \sum\limits_{i=0}^ld_nsegsq \ld_alphaq_i*Q_D0(\frac{V_m(t)}{V_m0})^\ld_betaq_i</font>
<a name="line72"> 72: </a><font color="#B22222">  where</font>
<a name="line73"> 73: </a><font color="#B22222">    id                  - index of the load</font>
<a name="line74"> 74: </a><font color="#B22222">    ld_nsegsp,ld_nsegsq - Number of individual load models for real and reactive power loads</font>
<a name="line75"> 75: </a><font color="#B22222">    ld_alphap,ld_alphap - Percentage contribution (weights) or loads</font>
<a name="line76"> 76: </a><font color="#B22222">    P_D0                - Real power load</font>
<a name="line77"> 77: </a><font color="#B22222">    Q_D0                - Reactive power load</font>
<a name="line78"> 78: </a><font color="#B22222">    Vm(t)              - Voltage magnitude at time t</font>
<a name="line79"> 79: </a><font color="#B22222">    Vm0                - Voltage magnitude at t = 0</font>
<a name="line80"> 80: </a><font color="#B22222">    ld_betap, ld_betaq  - exponents describing the load model for real and reactive part</font>

<a name="line82"> 82: </a><font color="#B22222">    Note: All loads have the same characteristic currently.</font>
<a name="line83"> 83: </a><font color="#B22222">  */</font>
<a name="line84"> 84: </a><font color="#4169E1">typedef</font> <font color="#4169E1">struct</font> {
<a name="line85"> 85: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>    id;           <font color="#B22222">/* bus id */</font>
<a name="line86"> 86: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>    ld_nsegsp,ld_nsegsq;
<a name="line87"> 87: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> PD0, QD0;
<a name="line88"> 88: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> ld_alphap[3]; <font color="#B22222">/* ld_alphap=[1,0,0], an array, not a value, so use *ld_alphap; */</font>
<a name="line89"> 89: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> ld_betap[3],ld_alphaq[3],ld_betaq[3];
<a name="line90"> 90: </a>} Load;

<a name="line92"> 92: </a><font color="#4169E1">typedef</font> <font color="#4169E1">struct</font> {
<a name="line93"> 93: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>    id;     <font color="#B22222">/* node id */</font>
<a name="line94"> 94: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> yft[2]; <font color="#B22222">/* yft[0]= imaginary part of admittance, yft[1]=real part of admittance*/</font>
<a name="line95"> 95: </a>} Branch;

<a name="line97"> 97: </a><font color="#4169E1">typedef</font> <font color="#4169E1">struct</font> {
<a name="line98"> 98: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a>   tfaulton,tfaultoff; <font color="#B22222">/* Fault on and off times */</font>
<a name="line99"> 99: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a>   t;
<a name="line100">100: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a>   t0,tmax;            <font color="#B22222">/* initial time and final time */</font>
<a name="line101">101: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>    faultbus;           <font color="#B22222">/* Fault bus */</font>
<a name="line102">102: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Rfault;             <font color="#B22222">/* Fault resistance (pu) */</font>
<a name="line103">103: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *ybusfault;
<a name="line104">104: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscBool.html#PetscBool">PetscBool</a>   alg_flg;
<a name="line105">105: </a>} Userctx;

<a name="line107">107: </a><font color="#B22222">/* Used to read data into the DMNetwork components */</font>
<a name="line108">108: </a><strong><font color="#4169E1"><a name="read_data"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> read_data(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a> nc, Gen **pgen,Load **pload,Bus **pbus, Branch **pbranch, <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a> **pedgelist)</font></strong>
<a name="line109">109: </a>{
<a name="line110">110: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a>    ierr;
<a name="line111">111: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>          i,j,row[1],col[2];
<a name="line112">112: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>          *edgelist;
<a name="line113">113: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>          nofgen[9] = {1,1,1,0,0,0,0,0,0}; <font color="#B22222">/* Buses at which generators are incident */</font>
<a name="line114">114: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>          nofload[9] = {0,0,0,0,1,1,0,1,0}; <font color="#B22222">/* Buses at which loads are incident */</font>
<a name="line115">115: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       *varr,M[3],D[3];
<a name="line116">116: </a>  Bus               *bus;
<a name="line117">117: </a>  Branch            *branch;
<a name="line118">118: </a>  Gen               *gen;
<a name="line119">119: </a>  Load              *load;
<a name="line120">120: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/Mat.html#Mat">Mat</a>               Ybus;
<a name="line121">121: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>               V0;

<a name="line123">123: </a>  <font color="#B22222">/*10 parameters*/</font>
<a name="line124">124: </a>  <font color="#B22222">/* Generator real and reactive powers (found via loadflow) */</font>
<a name="line125">125: </a>  static const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> PG[3] = {0.716786142395021,1.630000000000000,0.850000000000000};
<a name="line126">126: </a>  static const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> QG[3] = {0.270702180178785,0.066120127797275,-0.108402221791588};

<a name="line128">128: </a>  <font color="#B22222">/* Generator constants */</font>
<a name="line129">129: </a>  static const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> H[3]    = {23.64,6.4,3.01};   <font color="#B22222">/* Inertia constant */</font>
<a name="line130">130: </a>  static const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Rs[3]   = {0.0,0.0,0.0}; <font color="#B22222">/* Stator Resistance */</font>
<a name="line131">131: </a>  static const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Xd[3]   = {0.146,0.8958,1.3125};  <font color="#B22222">/* d-axis reactance */</font>
<a name="line132">132: </a>  static const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Xdp[3]  = {0.0608,0.1198,0.1813}; <font color="#B22222">/* d-axis transient reactance */</font>
<a name="line133">133: </a>  static const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Xq[3]   = {0.4360,0.8645,1.2578}; <font color="#B22222">/* q-axis reactance Xq(1) set to 0.4360, value given in text 0.0969 */</font>
<a name="line134">134: </a>  static const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Xqp[3]  = {0.0969,0.1969,0.25}; <font color="#B22222">/* q-axis transient reactance */</font>
<a name="line135">135: </a>  static const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Td0p[3] = {8.96,6.0,5.89}; <font color="#B22222">/* d-axis open circuit time constant */</font>
<a name="line136">136: </a>  static const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Tq0p[3] = {0.31,0.535,0.6}; <font color="#B22222">/* q-axis open circuit time constant */</font>

<a name="line138">138: </a>  <font color="#B22222">/* Exciter system constants (8 parameters)*/</font>
<a name="line139">139: </a>  static const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> KA[3] = {20.0,20.0,20.0};  <font color="#B22222">/* Voltage regulartor gain constant */</font>
<a name="line140">140: </a>  static const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> TA[3] = {0.2,0.2,0.2};     <font color="#B22222">/* Voltage regulator time constant */</font>
<a name="line141">141: </a>  static const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> KE[3] = {1.0,1.0,1.0};     <font color="#B22222">/* Exciter gain constant */</font>
<a name="line142">142: </a>  static const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> TE[3] = {0.314,0.314,0.314}; <font color="#B22222">/* Exciter time constant */</font>
<a name="line143">143: </a>  static const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> KF[3] = {0.063,0.063,0.063};  <font color="#B22222">/* Feedback stabilizer gain constant */</font>
<a name="line144">144: </a>  static const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> TF[3] = {0.35,0.35,0.35};    <font color="#B22222">/* Feedback stabilizer time constant */</font>
<a name="line145">145: </a>  static const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> k1[3] = {0.0039,0.0039,0.0039};
<a name="line146">146: </a>  static const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> k2[3] = {1.555,1.555,1.555};  <font color="#B22222">/* k1 and k2 for calculating the saturation function SE = k1*exp(k2*Efd) */</font>

<a name="line148">148: </a>  <font color="#B22222">/* Load constants */</font>
<a name="line149">149: </a>   static const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       PD0[3]       = {1.25,0.9,1.0};
<a name="line150">150: </a>   static const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       QD0[3]       = {0.5,0.3,0.35};
<a name="line151">151: </a>   static const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       ld_alphaq[3] = {1,0,0};
<a name="line152">152: </a>   static const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       ld_betaq[3]  = {2,1,0};
<a name="line153">153: </a>   static const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       ld_betap[3]  = {2,1,0};
<a name="line154">154: </a>   static const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       ld_alphap[3] = {1,0,0};
<a name="line155">155: </a>   <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>                       ld_nsegsp[3] = {3,3,3};
<a name="line156">156: </a>   <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>                       ld_nsegsq[3] = {3,3,3};
<a name="line157">157: </a>   <a href="../../../.._grid/.._9bus/../docs/manualpages/Viewer/PetscViewer.html#PetscViewer">PetscViewer</a>                    Xview,Ybusview;
<a name="line158">158: </a>   <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>                       neqs_net,m,n;

<a name="line161">161: </a>   <font color="#B22222">/* Read V0 and Ybus from files */</font>
<a name="line162">162: </a>   <a href="../../../.._grid/.._9bus/../docs/manualpages/Viewer/PetscViewerBinaryOpen.html#PetscViewerBinaryOpen">PetscViewerBinaryOpen</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_SELF.html#PETSC_COMM_SELF">PETSC_COMM_SELF</a>,<font color="#666666">"X.bin"</font>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscFileMode.html#PetscFileMode">FILE_MODE_READ</a>,&amp;Xview);
<a name="line163">163: </a>   <a href="../../../.._grid/.._9bus/../docs/manualpages/Viewer/PetscViewerBinaryOpen.html#PetscViewerBinaryOpen">PetscViewerBinaryOpen</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_SELF.html#PETSC_COMM_SELF">PETSC_COMM_SELF</a>,<font color="#666666">"Ybus.bin"</font>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscFileMode.html#PetscFileMode">FILE_MODE_READ</a>,&amp;Ybusview);
<a name="line164">164: </a>   <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecCreate.html#VecCreate">VecCreate</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_SELF.html#PETSC_COMM_SELF">PETSC_COMM_SELF</a>,&amp;V0);
<a name="line165">165: </a>   <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecLoad.html#VecLoad">VecLoad</a>(V0,Xview);

<a name="line167">167: </a>   <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatCreate.html#MatCreate">MatCreate</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_SELF.html#PETSC_COMM_SELF">PETSC_COMM_SELF</a>,&amp;Ybus);
<a name="line168">168: </a>   <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetType.html#MatSetType">MatSetType</a>(Ybus,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MATBAIJ.html#MATBAIJ">MATBAIJ</a>);
<a name="line169">169: </a>   <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatLoad.html#MatLoad">MatLoad</a>(Ybus,Ybusview);

<a name="line171">171: </a>   <font color="#B22222">/* Destroy unnecessary stuff */</font>
<a name="line172">172: </a>   <a href="../../../.._grid/.._9bus/../docs/manualpages/Viewer/PetscViewerDestroy.html#PetscViewerDestroy">PetscViewerDestroy</a>(&amp;Xview);
<a name="line173">173: </a>   <a href="../../../.._grid/.._9bus/../docs/manualpages/Viewer/PetscViewerDestroy.html#PetscViewerDestroy">PetscViewerDestroy</a>(&amp;Ybusview);

<a name="line175">175: </a>   <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatGetLocalSize.html#MatGetLocalSize">MatGetLocalSize</a>(Ybus,&amp;m,&amp;n);
<a name="line176">176: </a>   neqs_net = 2*NBUS; <font color="#B22222">/* # eqs. for network subsystem   */</font>
<a name="line177">177: </a>   <font color="#4169E1">if</font> (m != neqs_net || n != neqs_net) <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/SETERRQ.html#SETERRQ">SETERRQ</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_SELF.html#PETSC_COMM_SELF">PETSC_COMM_SELF</a>,0,<font color="#666666">"matrix Ybus is in wrong sizes"</font>);

<a name="line179">179: </a>   M[0] = 2*H[0]/W_S;
<a name="line180">180: </a>   M[1] = 2*H[1]/W_S;
<a name="line181">181: </a>   M[2] = 2*H[2]/W_S;
<a name="line182">182: </a>   D[0] = 0.1*M[0];
<a name="line183">183: </a>   D[1] = 0.1*M[1];
<a name="line184">184: </a>   D[2] = 0.1*M[2];

<a name="line186">186: </a>   <font color="#B22222">/* Alocate memory for total number of buses, generators, loads and branches */</font>
<a name="line187">187: </a>   <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscCalloc4.html#PetscCalloc4">PetscCalloc4</a>(NBUS*nc,&amp;bus,NGEN*nc,&amp;gen,NLOAD*nc,&amp;load,NBRANCH*nc+(nc-1),&amp;branch);

<a name="line189">189: </a>   <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(V0,&amp;varr);

<a name="line191">191: </a>   <font color="#B22222">/* read bus data */</font>
<a name="line192">192: </a>   <font color="#4169E1">for</font> (i = 0; i &lt; nc; i++) {
<a name="line193">193: </a>     <font color="#4169E1">for</font> (j = 0; j &lt; NBUS; j++) {
<a name="line194">194: </a>       bus[i*9+j].id      = i*9+j;
<a name="line195">195: </a>       bus[i*9+j].nofgen  = nofgen[j];
<a name="line196">196: </a>       bus[i*9+j].nofload = nofload[j];
<a name="line197">197: </a>       bus[i*9+j].vr      = varr[2*j];
<a name="line198">198: </a>       bus[i*9+j].vi      = varr[2*j+1];
<a name="line199">199: </a>       row[0]             = 2*j;
<a name="line200">200: </a>       col[0]             = 2*j;
<a name="line201">201: </a>       col[1]             = 2*j+1;
<a name="line202">202: </a>       <font color="#B22222">/* real and imaginary part of admittance from Ybus into yff */</font>
<a name="line203">203: </a>       <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatGetValues.html#MatGetValues">MatGetValues</a>(Ybus,1,row,2,col,bus[i*9+j].yff);
<a name="line204">204: </a>     }
<a name="line205">205: </a>   }

<a name="line207">207: </a>   <font color="#B22222">/* read generator data */</font>
<a name="line208">208: </a>   <font color="#4169E1">for</font> (i = 0; i&lt;nc; i++){
<a name="line209">209: </a>     <font color="#4169E1">for</font> (j = 0; j &lt; NGEN; j++) {
<a name="line210">210: </a>       gen[i*3+j].id   = i*3+j;
<a name="line211">211: </a>       gen[i*3+j].PG   = PG[j];
<a name="line212">212: </a>       gen[i*3+j].QG   = QG[j];
<a name="line213">213: </a>       gen[i*3+j].H    = H[j];
<a name="line214">214: </a>       gen[i*3+j].Rs   = Rs[j];
<a name="line215">215: </a>       gen[i*3+j].Xd   = Xd[j];
<a name="line216">216: </a>       gen[i*3+j].Xdp  = Xdp[j];
<a name="line217">217: </a>       gen[i*3+j].Xq   = Xq[j];
<a name="line218">218: </a>       gen[i*3+j].Xqp  = Xqp[j];
<a name="line219">219: </a>       gen[i*3+j].Td0p = Td0p[j];
<a name="line220">220: </a>       gen[i*3+j].Tq0p = Tq0p[j];
<a name="line221">221: </a>       gen[i*3+j].M    = M[j];
<a name="line222">222: </a>       gen[i*3+j].D    = D[j];

<a name="line224">224: </a>       <font color="#B22222">/* exciter system */</font>
<a name="line225">225: </a>       gen[i*3+j].KA = KA[j];
<a name="line226">226: </a>       gen[i*3+j].TA = TA[j];
<a name="line227">227: </a>       gen[i*3+j].KE = KE[j];
<a name="line228">228: </a>       gen[i*3+j].TE = TE[j];
<a name="line229">229: </a>       gen[i*3+j].KF = KF[j];
<a name="line230">230: </a>       gen[i*3+j].TF = TF[j];
<a name="line231">231: </a>       gen[i*3+j].k1 = k1[j];
<a name="line232">232: </a>       gen[i*3+j].k2 = k2[j];
<a name="line233">233: </a>     }
<a name="line234">234: </a>   }

<a name="line236">236: </a>   <font color="#B22222">/* read load data */</font>
<a name="line237">237: </a>   <font color="#4169E1">for</font> (i = 0; i&lt;nc; i++){
<a name="line238">238: </a>     <font color="#4169E1">for</font> (j = 0; j &lt; NLOAD; j++) {
<a name="line239">239: </a>       load[i*3+j].id        = i*3+j;
<a name="line240">240: </a>       load[i*3+j].PD0       = PD0[j];
<a name="line241">241: </a>       load[i*3+j].QD0       = QD0[j];
<a name="line242">242: </a>       load[i*3+j].ld_nsegsp = ld_nsegsp[j];

<a name="line244">244: </a>       load[i*3+j].ld_alphap[0] = ld_alphap[0];
<a name="line245">245: </a>       load[i*3+j].ld_alphap[1] = ld_alphap[1];
<a name="line246">246: </a>       load[i*3+j].ld_alphap[2] = ld_alphap[2];

<a name="line248">248: </a>       load[i*3+j].ld_alphaq[0] = ld_alphaq[0];
<a name="line249">249: </a>       load[i*3+j].ld_alphaq[1] = ld_alphaq[1];
<a name="line250">250: </a>       load[i*3+j].ld_alphaq[2] = ld_alphaq[2];

<a name="line252">252: </a>       load[i*3+j].ld_betap[0] = ld_betap[0];
<a name="line253">253: </a>       load[i*3+j].ld_betap[1] = ld_betap[1];
<a name="line254">254: </a>       load[i*3+j].ld_betap[2] = ld_betap[2];
<a name="line255">255: </a>       load[i*3+j].ld_nsegsq   = ld_nsegsq[j];

<a name="line257">257: </a>       load[i*3+j].ld_betaq[0] = ld_betaq[0];
<a name="line258">258: </a>       load[i*3+j].ld_betaq[1] = ld_betaq[1];
<a name="line259">259: </a>       load[i*3+j].ld_betaq[2] = ld_betaq[2];
<a name="line260">260: </a>     }
<a name="line261">261: </a>   }
<a name="line262">262: </a>   <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscCalloc1.html#PetscCalloc1">PetscCalloc1</a>(2*NBRANCH*nc+2*(nc-1),&amp;edgelist);

<a name="line264">264: </a>   <font color="#B22222">/* read edgelist */</font>
<a name="line265">265: </a>   <font color="#4169E1">for</font> (i = 0; i&lt;nc; i++){
<a name="line266">266: </a>     <font color="#4169E1">for</font> (j = 0; j &lt; NBRANCH; j++) {
<a name="line267">267: </a>       <font color="#4169E1">switch</font> (j) {
<a name="line268">268: </a>       <font color="#4169E1">case</font> 0:
<a name="line269">269: </a>         edgelist[i*18+2*j]    = 0+9*i;
<a name="line270">270: </a>         edgelist[i*18+2*j+1]  = 3+9*i;
<a name="line271">271: </a>         <font color="#4169E1">break</font>;
<a name="line272">272: </a>       <font color="#4169E1">case</font> 1:
<a name="line273">273: </a>         edgelist[i*18+2*j]    = 1+9*i;
<a name="line274">274: </a>         edgelist[i*18+2*j+1]  = 6+9*i;
<a name="line275">275: </a>         <font color="#4169E1">break</font>;
<a name="line276">276: </a>       <font color="#4169E1">case</font> 2:
<a name="line277">277: </a>         edgelist[i*18+2*j]    = 2+9*i;
<a name="line278">278: </a>         edgelist[i*18+2*j+1]  = 8+9*i;
<a name="line279">279: </a>         <font color="#4169E1">break</font>;
<a name="line280">280: </a>       <font color="#4169E1">case</font> 3:
<a name="line281">281: </a>         edgelist[i*18+2*j]    = 3+9*i;
<a name="line282">282: </a>         edgelist[i*18+2*j+1]  = 4+9*i;
<a name="line283">283: </a>         <font color="#4169E1">break</font>;
<a name="line284">284: </a>       <font color="#4169E1">case</font> 4:
<a name="line285">285: </a>         edgelist[i*18+2*j]    = 3+9*i;
<a name="line286">286: </a>         edgelist[i*18+2*j+1]  = 5+9*i;
<a name="line287">287: </a>         <font color="#4169E1">break</font>;
<a name="line288">288: </a>       <font color="#4169E1">case</font> 5:
<a name="line289">289: </a>         edgelist[i*18+2*j]    = 4+9*i;
<a name="line290">290: </a>         edgelist[i*18+2*j+1]  = 6+9*i;
<a name="line291">291: </a>         <font color="#4169E1">break</font>;
<a name="line292">292: </a>       <font color="#4169E1">case</font> 6:
<a name="line293">293: </a>         edgelist[i*18+2*j]    = 5+9*i;
<a name="line294">294: </a>         edgelist[i*18+2*j+1]  = 8+9*i;
<a name="line295">295: </a>         <font color="#4169E1">break</font>;
<a name="line296">296: </a>       <font color="#4169E1">case</font> 7:
<a name="line297">297: </a>         edgelist[i*18+2*j]     = 6+9*i;
<a name="line298">298: </a>         edgelist[i*18+2*j+1]   = 7+9*i;
<a name="line299">299: </a>         <font color="#4169E1">break</font>;
<a name="line300">300: </a>       <font color="#4169E1">case</font> 8:
<a name="line301">301: </a>         edgelist[i*18+2*j]     = 7+9*i;
<a name="line302">302: </a>         edgelist[i*18+2*j+1]   = 8+9*i;
<a name="line303">303: </a>         <font color="#4169E1">break</font>;
<a name="line304">304: </a><strong><font color="#FF0000">       default:</font></strong>
<a name="line305">305: </a>         <font color="#4169E1">break</font>;
<a name="line306">306: </a>       }
<a name="line307">307: </a>     }
<a name="line308">308: </a>   }

<a name="line310">310: </a>   <font color="#B22222">/* for connecting last bus of previous network(9*i-1) to first bus of next network(9*i), the branch admittance=-0.0301407+j17.3611 */</font>
<a name="line311">311: </a>    <font color="#4169E1">for</font> (i = 1; i&lt;nc; i++){
<a name="line312">312: </a>        edgelist[18*nc+2*(i-1)]   = 8+(i-1)*9;
<a name="line313">313: </a>        edgelist[18*nc+2*(i-1)+1] = 9*i;

<a name="line315">315: </a>        <font color="#B22222">/* adding admittances to the off-diagonal elements */</font>
<a name="line316">316: </a>        branch[9*nc+(i-1)].id     = 9*nc+(i-1);
<a name="line317">317: </a>        branch[9*nc+(i-1)].yft[0] = 17.3611;
<a name="line318">318: </a>        branch[9*nc+(i-1)].yft[1] = -0.0301407;

<a name="line320">320: </a>        <font color="#B22222">/* subtracting admittances from the diagonal elements */</font>
<a name="line321">321: </a>        bus[9*i-1].yff[0] -= 17.3611;
<a name="line322">322: </a>        bus[9*i-1].yff[1] -= -0.0301407;

<a name="line324">324: </a>        bus[9*i].yff[0]   -= 17.3611;
<a name="line325">325: </a>        bus[9*i].yff[1]   -= -0.0301407;
<a name="line326">326: </a>    }

<a name="line328">328: </a>    <font color="#B22222">/* read branch data */</font>
<a name="line329">329: </a>    <font color="#4169E1">for</font> (i = 0; i&lt;nc; i++){
<a name="line330">330: </a>      <font color="#4169E1">for</font> (j = 0; j &lt; NBRANCH; j++) {
<a name="line331">331: </a>        branch[i*9+j].id  = i*9+j;

<a name="line333">333: </a>        row[0] = edgelist[2*j]*2;
<a name="line334">334: </a>        col[0] = edgelist[2*j+1]*2;
<a name="line335">335: </a>        col[1] = edgelist[2*j+1]*2+1;
<a name="line336">336: </a>        <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatGetValues.html#MatGetValues">MatGetValues</a>(Ybus,1,row,2,col,branch[i*9+j].yft);<font color="#B22222">/*imaginary part of admittance*/</font>
<a name="line337">337: </a>      }
<a name="line338">338: </a>    }

<a name="line340">340: </a>   *pgen      = gen;
<a name="line341">341: </a>   *pload     = load;
<a name="line342">342: </a>   *pbus      = bus;
<a name="line343">343: </a>   *pbranch   = branch;
<a name="line344">344: </a>   *pedgelist = edgelist;

<a name="line346">346: </a>   <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(V0,&amp;varr);

<a name="line348">348: </a>   <font color="#B22222">/* Destroy unnecessary stuff */</font>
<a name="line349">349: </a>   <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatDestroy.html#MatDestroy">MatDestroy</a>(&amp;Ybus);
<a name="line350">350: </a>   <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDestroy.html#VecDestroy">VecDestroy</a>(&amp;V0);
<a name="line351">351: </a>   <font color="#4169E1">return</font>(0);
<a name="line352">352: </a>}

<a name="line354">354: </a><strong><font color="#4169E1"><a name="SetInitialGuess"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> SetInitialGuess(<a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DM.html#DM">DM</a> networkdm, <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> X)</font></strong>
<a name="line355">355: </a>{
<a name="line357">357: </a>  Bus            *bus;
<a name="line358">358: </a>  Gen            *gen;
<a name="line359">359: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       v,vStart,vEnd,offset;
<a name="line360">360: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       key,numComps,j;
<a name="line361">361: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       idx=0;
<a name="line362">362: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscBool.html#PetscBool">PetscBool</a>      ghostvtex;
<a name="line363">363: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>            localX;
<a name="line364">364: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    *xarr;
<a name="line365">365: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Vr=0,Vi=0,Vm,Vm2;  <font color="#B22222">/* Terminal voltage variables */</font>
<a name="line366">366: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    IGr, IGi;          <font color="#B22222">/* Generator real and imaginary current */</font>
<a name="line367">367: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Eqp,Edp,delta;     <font color="#B22222">/* Generator variables */</font>
<a name="line368">368: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Efd,RF,VR;         <font color="#B22222">/* Exciter variables */</font>
<a name="line369">369: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Vd,Vq;             <font color="#B22222">/* Generator dq axis voltages */</font>
<a name="line370">370: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Id,Iq;             <font color="#B22222">/* Generator dq axis currents */</font>
<a name="line371">371: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    theta;             <font color="#B22222">/* Generator phase angle */</font>
<a name="line372">372: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    SE;
<a name="line373">373: </a>  void*          component;

<a name="line376">376: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkGetVertexRange.html#DMNetworkGetVertexRange">DMNetworkGetVertexRange</a>(networkdm,&amp;vStart,&amp;vEnd);
<a name="line377">377: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMGetLocalVector.html#DMGetLocalVector">DMGetLocalVector</a>(networkdm,&amp;localX);

<a name="line379">379: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecSet.html#VecSet">VecSet</a>(X,0.0);
<a name="line380">380: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMGlobalToLocalBegin.html#DMGlobalToLocalBegin">DMGlobalToLocalBegin</a>(networkdm,X,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>,localX);
<a name="line381">381: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMGlobalToLocalEnd.html#DMGlobalToLocalEnd">DMGlobalToLocalEnd</a>(networkdm,X,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>,localX);

<a name="line383">383: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(localX,&amp;xarr);

<a name="line385">385: </a>  <font color="#4169E1">for</font> (v = vStart; v &lt; vEnd; v++) {
<a name="line386">386: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkIsGhostVertex.html#DMNetworkIsGhostVertex">DMNetworkIsGhostVertex</a>(networkdm,v,&amp;ghostvtex);
<a name="line387">387: </a>    <font color="#4169E1">if</font> (ghostvtex) <font color="#4169E1">continue</font>;

<a name="line389">389: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkGetVariableOffset.html#DMNetworkGetVariableOffset">DMNetworkGetVariableOffset</a>(networkdm,v,&amp;offset);
<a name="line390">390: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkGetNumComponents.html#DMNetworkGetNumComponents">DMNetworkGetNumComponents</a>(networkdm,v,&amp;numComps);
<a name="line391">391: </a>    <font color="#4169E1">for</font> (j=0; j &lt; numComps; j++) {
<a name="line392">392: </a>      <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkGetComponent.html#DMNetworkGetComponent">DMNetworkGetComponent</a>(networkdm,v,j,&amp;key,&amp;component);
<a name="line393">393: </a>      <font color="#4169E1">if</font> (key == 1) {
<a name="line394">394: </a>        bus = (Bus*)(component);

<a name="line396">396: </a>        xarr[offset]   = bus-&gt;vr;
<a name="line397">397: </a>        xarr[offset+1] = bus-&gt;vi;

<a name="line399">399: </a>        Vr = bus-&gt;vr;
<a name="line400">400: </a>        Vi = bus-&gt;vi;
<a name="line401">401: </a>      } <font color="#4169E1">else</font> <font color="#4169E1">if</font>(key == 2) {
<a name="line402">402: </a>        gen = (Gen*)(component);

<a name="line404">404: </a>        Vm  = PetscSqrtScalar(Vr*Vr + Vi*Vi);
<a name="line405">405: </a>        Vm2 = Vm*Vm;
<a name="line406">406: </a>        <font color="#B22222">/* Real part of gen current */</font>
<a name="line407">407: </a>        IGr = (Vr*gen-&gt;PG + Vi*gen-&gt;QG)/Vm2;
<a name="line408">408: </a>        <font color="#B22222">/* Imaginary part of gen current */</font>
<a name="line409">409: </a>        IGi = (Vi*gen-&gt;PG - Vr*gen-&gt;QG)/Vm2;

<a name="line411">411: </a>        <font color="#B22222">/* Machine angle */</font>
<a name="line412">412: </a>        delta = atan2(Vi+gen-&gt;Xq*IGr,Vr-gen-&gt;Xq*IGi);
<a name="line413">413: </a>        theta = PETSC_PI/2.0 - delta;

<a name="line415">415: </a>        <font color="#B22222">/* d-axis stator current */</font>
<a name="line416">416: </a>        Id = IGr*PetscCosScalar(theta) - IGi*PetscSinScalar(theta);

<a name="line418">418: </a>        <font color="#B22222">/* q-axis stator current */</font>
<a name="line419">419: </a>        Iq = IGr*PetscSinScalar(theta) + IGi*PetscCosScalar(theta);

<a name="line421">421: </a>        Vd = Vr*PetscCosScalar(theta) - Vi*PetscSinScalar(theta);
<a name="line422">422: </a>        Vq = Vr*PetscSinScalar(theta) + Vi*PetscCosScalar(theta);

<a name="line424">424: </a>        <font color="#B22222">/* d-axis transient EMF */</font>
<a name="line425">425: </a>        Edp = Vd + gen-&gt;Rs*Id - gen-&gt;Xqp*Iq;

<a name="line427">427: </a>        <font color="#B22222">/* q-axis transient EMF */</font>
<a name="line428">428: </a>        Eqp = Vq + gen-&gt;Rs*Iq + gen-&gt;Xdp*Id;

<a name="line430">430: </a>        gen-&gt;TM = gen-&gt;PG;
<a name="line431">431: </a>        idx     = offset+2;

<a name="line433">433: </a>        xarr[idx]   = Eqp;
<a name="line434">434: </a>        xarr[idx+1] = Edp;
<a name="line435">435: </a>        xarr[idx+2] = delta;
<a name="line436">436: </a>        xarr[idx+3] = W_S;
<a name="line437">437: </a>        xarr[idx+4] = Id;
<a name="line438">438: </a>        xarr[idx+5] = Iq;

<a name="line440">440: </a>        <font color="#B22222">/* Exciter */</font>
<a name="line441">441: </a>        Efd = Eqp + (gen-&gt;Xd - gen-&gt;Xdp)*Id;
<a name="line442">442: </a>        SE  = gen-&gt;k1*PetscExpScalar(gen-&gt;k2*Efd);
<a name="line443">443: </a>        VR  = gen-&gt;KE*Efd + SE;
<a name="line444">444: </a>        RF  = gen-&gt;KF*Efd/gen-&gt;TF;

<a name="line446">446: </a>        xarr[idx+6] = Efd;
<a name="line447">447: </a>        xarr[idx+7] = RF;
<a name="line448">448: </a>        xarr[idx+8] = VR;

<a name="line450">450: </a>        gen-&gt;Vref = Vm + (VR/gen-&gt;KA);
<a name="line451">451: </a>      }
<a name="line452">452: </a>    }
<a name="line453">453: </a>  }
<a name="line454">454: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(localX,&amp;xarr);
<a name="line455">455: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMLocalToGlobalBegin.html#DMLocalToGlobalBegin">DMLocalToGlobalBegin</a>(networkdm,localX,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>,X);
<a name="line456">456: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMLocalToGlobalEnd.html#DMLocalToGlobalEnd">DMLocalToGlobalEnd</a>(networkdm,localX,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>,X);
<a name="line457">457: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMRestoreLocalVector.html#DMRestoreLocalVector">DMRestoreLocalVector</a>(networkdm,&amp;localX);
<a name="line458">458: </a>  <font color="#4169E1">return</font>(0);
<a name="line459">459: </a> }

<a name="line461">461: </a> <font color="#B22222">/* <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/Converts.html#Converts">Converts</a> from machine frame (dq) to network (phase a real,imag) reference frame */</font>
<a name="line462">462: </a><strong><font color="#4169E1"><a name="dq2ri"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> dq2ri(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Fd,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Fq,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> delta,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *Fr,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *Fi)</font></strong>
<a name="line463">463: </a>{
<a name="line465">465: </a>  *Fr =  Fd*PetscSinScalar(delta) + Fq*PetscCosScalar(delta);
<a name="line466">466: </a>  *Fi = -Fd*PetscCosScalar(delta) + Fq*PetscSinScalar(delta);
<a name="line467">467: </a>  <font color="#4169E1">return</font>(0);
<a name="line468">468: </a>}

<a name="line470">470: </a><font color="#B22222">/* <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/Converts.html#Converts">Converts</a> from network frame ([phase a real,imag) to machine (dq) reference frame */</font>
<a name="line471">471: </a><strong><font color="#4169E1"><a name="ri2dq"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> ri2dq(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Fr,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Fi,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> delta,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *Fd,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *Fq)</font></strong>
<a name="line472">472: </a>{
<a name="line474">474: </a>  *Fd =  Fr*PetscSinScalar(delta) - Fi*PetscCosScalar(delta);
<a name="line475">475: </a>  *Fq =  Fr*PetscCosScalar(delta) + Fi*PetscSinScalar(delta);
<a name="line476">476: </a>  <font color="#4169E1">return</font>(0);
<a name="line477">477: </a>}

<a name="line479">479: </a><font color="#B22222">/* Computes F(t,U,U_t) where F() = 0 is the DAE to be solved. */</font>
<a name="line480">480: </a><strong><font color="#4169E1"><a name="FormIFunction"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> FormIFunction(<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a> ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a> t,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> X,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> Xdot,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> F,Userctx *user)</font></strong>
<a name="line481">481: </a>{
<a name="line482">482: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a>                     ierr;
<a name="line483">483: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DM.html#DM">DM</a>                                 networkdm;
<a name="line484">484: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>                                localX,localXdot,localF;
<a name="line485">485: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>                           vfrom,vto,offsetfrom,offsetto;
<a name="line486">486: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>                           v,vStart,vEnd,e;
<a name="line487">487: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>                        *farr;
<a name="line488">488: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>                        Vd,Vq,SE;
<a name="line489">489: </a>  const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>                  *xarr,*xdotarr;
<a name="line490">490: </a>  void*                              component;

<a name="line493">493: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecSet.html#VecSet">VecSet</a>(F,0.0);

<a name="line495">495: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSGetDM.html#TSGetDM">TSGetDM</a>(ts,&amp;networkdm);
<a name="line496">496: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMGetLocalVector.html#DMGetLocalVector">DMGetLocalVector</a>(networkdm,&amp;localF);
<a name="line497">497: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMGetLocalVector.html#DMGetLocalVector">DMGetLocalVector</a>(networkdm,&amp;localX);
<a name="line498">498: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMGetLocalVector.html#DMGetLocalVector">DMGetLocalVector</a>(networkdm,&amp;localXdot);
<a name="line499">499: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecSet.html#VecSet">VecSet</a>(localF,0.0);

<a name="line501">501: </a>  <font color="#B22222">/* update ghost values of localX and localXdot */</font>
<a name="line502">502: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMGlobalToLocalBegin.html#DMGlobalToLocalBegin">DMGlobalToLocalBegin</a>(networkdm,X,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>,localX);
<a name="line503">503: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMGlobalToLocalEnd.html#DMGlobalToLocalEnd">DMGlobalToLocalEnd</a>(networkdm,X,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>,localX);

<a name="line505">505: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMGlobalToLocalBegin.html#DMGlobalToLocalBegin">DMGlobalToLocalBegin</a>(networkdm,Xdot,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>,localXdot);
<a name="line506">506: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMGlobalToLocalEnd.html#DMGlobalToLocalEnd">DMGlobalToLocalEnd</a>(networkdm,Xdot,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>,localXdot);

<a name="line508">508: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArrayRead.html#VecGetArrayRead">VecGetArrayRead</a>(localX,&amp;xarr);
<a name="line509">509: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArrayRead.html#VecGetArrayRead">VecGetArrayRead</a>(localXdot,&amp;xdotarr);
<a name="line510">510: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(localF,&amp;farr);

<a name="line512">512: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkGetVertexRange.html#DMNetworkGetVertexRange">DMNetworkGetVertexRange</a>(networkdm,&amp;vStart,&amp;vEnd);

<a name="line514">514: </a>  <font color="#4169E1">for</font> (v=vStart; v &lt; vEnd; v++) {
<a name="line515">515: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>     i,j,offset,key;
<a name="line516">516: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>  Vr, Vi;
<a name="line517">517: </a>    Bus          *bus;
<a name="line518">518: </a>    Gen          *gen;
<a name="line519">519: </a>    Load         *load;
<a name="line520">520: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscBool.html#PetscBool">PetscBool</a>    ghostvtex;
<a name="line521">521: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>     numComps;
<a name="line522">522: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>  Yffr,Yffi; <font color="#B22222">/* Real and imaginary fault admittances */</font>
<a name="line523">523: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>  Vm,Vm2,Vm0;
<a name="line524">524: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>  Vr0=0,Vi0=0;
<a name="line525">525: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>  PD,QD;

<a name="line527">527: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkIsGhostVertex.html#DMNetworkIsGhostVertex">DMNetworkIsGhostVertex</a>(networkdm,v,&amp;ghostvtex);
<a name="line528">528: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkGetNumComponents.html#DMNetworkGetNumComponents">DMNetworkGetNumComponents</a>(networkdm,v,&amp;numComps);
<a name="line529">529: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkGetVariableOffset.html#DMNetworkGetVariableOffset">DMNetworkGetVariableOffset</a>(networkdm,v,&amp;offset);

<a name="line531">531: </a>    <font color="#4169E1">for</font> (j = 0; j &lt; numComps; j++) {
<a name="line532">532: </a>      <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkGetComponent.html#DMNetworkGetComponent">DMNetworkGetComponent</a>(networkdm,v,j,&amp;key,&amp;component);
<a name="line533">533: </a>      <font color="#4169E1">if</font> (key == 1) {
<a name="line534">534: </a>        <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       nconnedges;
<a name="line535">535: </a>        const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a> *connedges;

<a name="line537">537: </a>        bus = (Bus*)(component);
<a name="line538">538: </a>        <font color="#4169E1">if</font> (!ghostvtex) {
<a name="line539">539: </a>          Vr   = xarr[offset];
<a name="line540">540: </a>          Vi   = xarr[offset+1];

<a name="line542">542: </a>          Yffr = bus-&gt;yff[1];
<a name="line543">543: </a>          Yffi = bus-&gt;yff[0];

<a name="line545">545: </a>          <font color="#4169E1">if</font> (user-&gt;alg_flg){
<a name="line546">546: </a>            Yffr += user-&gt;ybusfault[bus-&gt;id*2+1];
<a name="line547">547: </a>            Yffi += user-&gt;ybusfault[bus-&gt;id*2];
<a name="line548">548: </a>          }
<a name="line549">549: </a>          Vr0 = bus-&gt;vr;
<a name="line550">550: </a>          Vi0 = bus-&gt;vi;

<a name="line552">552: </a>          <font color="#B22222">/* Network current balance residual IG + Y*V + IL = 0. Only YV is added here.</font>
<a name="line553">553: </a><font color="#B22222">           The generator current injection, IG, and load current injection, ID are added later</font>
<a name="line554">554: </a><font color="#B22222">           */</font>
<a name="line555">555: </a>          farr[offset] +=  Yffi*Vr + Yffr*Vi; <font color="#B22222">/* imaginary current due to diagonal elements */</font>
<a name="line556">556: </a>          farr[offset+1] += Yffr*Vr - Yffi*Vi; <font color="#B22222">/* real current due to diagonal elements */</font>
<a name="line557">557: </a>        }

<a name="line559">559: </a>        DMNetworkGetSupportingEdges(networkdm,v,&amp;nconnedges,&amp;connedges);

<a name="line561">561: </a>        <font color="#4169E1">for</font> (i=0; i &lt; nconnedges; i++) {
<a name="line562">562: </a>          Branch         *branch;
<a name="line563">563: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       keye;
<a name="line564">564: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Yfti, Yftr, Vfr, Vfi, Vtr, Vti;
<a name="line565">565: </a>          const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a> *cone;

<a name="line567">567: </a>          e = connedges[i];
<a name="line568">568: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkGetComponent.html#DMNetworkGetComponent">DMNetworkGetComponent</a>(networkdm,e,0,&amp;keye,(void**)&amp;branch);

<a name="line570">570: </a>          Yfti = branch-&gt;yft[0];
<a name="line571">571: </a>          Yftr = branch-&gt;yft[1];

<a name="line573">573: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkGetConnectedVertices.html#DMNetworkGetConnectedVertices">DMNetworkGetConnectedVertices</a>(networkdm,e,&amp;cone);

<a name="line575">575: </a>          vfrom = cone[0];
<a name="line576">576: </a>          vto   = cone[1];

<a name="line578">578: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkGetVariableOffset.html#DMNetworkGetVariableOffset">DMNetworkGetVariableOffset</a>(networkdm,vfrom,&amp;offsetfrom);
<a name="line579">579: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkGetVariableOffset.html#DMNetworkGetVariableOffset">DMNetworkGetVariableOffset</a>(networkdm,vto,&amp;offsetto);

<a name="line581">581: </a>          <font color="#B22222">/* From bus and to bus real and imaginary voltages */</font>
<a name="line582">582: </a>          Vfr     = xarr[offsetfrom];
<a name="line583">583: </a>          Vfi     = xarr[offsetfrom+1];
<a name="line584">584: </a>          Vtr            = xarr[offsetto];
<a name="line585">585: </a>          Vti     = xarr[offsetto+1];

<a name="line587">587: </a>          <font color="#4169E1">if</font> (vfrom == v) {
<a name="line588">588: </a>            farr[offsetfrom]   += Yftr*Vti + Yfti*Vtr;
<a name="line589">589: </a>            farr[offsetfrom+1] += Yftr*Vtr - Yfti*Vti;
<a name="line590">590: </a>          } <font color="#4169E1">else</font> {
<a name="line591">591: </a>            farr[offsetto]   += Yftr*Vfi + Yfti*Vfr;
<a name="line592">592: </a>            farr[offsetto+1] += Yftr*Vfr - Yfti*Vfi;
<a name="line593">593: </a>          }
<a name="line594">594: </a>        }
<a name="line595">595: </a>      } <font color="#4169E1">else</font> <font color="#4169E1">if</font> (key == 2){
<a name="line596">596: </a>        <font color="#4169E1">if</font> (!ghostvtex) {
<a name="line597">597: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Eqp,Edp,delta,w; <font color="#B22222">/* Generator variables */</font>
<a name="line598">598: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Efd,RF,VR; <font color="#B22222">/* Exciter variables */</font>
<a name="line599">599: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Id,Iq;  <font color="#B22222">/* Generator dq axis currents */</font>
<a name="line600">600: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    IGr,IGi,Zdq_inv[4],det;
<a name="line601">601: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Xd,Xdp,Td0p,Xq,Xqp,Tq0p,TM,D,M,Rs; <font color="#B22222">/* Generator parameters */</font>
<a name="line602">602: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    k1,k2,KE,TE,TF,KA,KF,Vref,TA; <font color="#B22222">/* Generator parameters */</font>
<a name="line603">603: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       idx;

<a name="line605">605: </a>          gen = (Gen*)(component);
<a name="line606">606: </a>          idx = offset + 2;

<a name="line608">608: </a>          <font color="#B22222">/* Generator state variables */</font>
<a name="line609">609: </a>          Eqp   = xarr[idx];
<a name="line610">610: </a>          Edp   = xarr[idx+1];
<a name="line611">611: </a>          delta = xarr[idx+2];
<a name="line612">612: </a>          w     = xarr[idx+3];
<a name="line613">613: </a>          Id    = xarr[idx+4];
<a name="line614">614: </a>          Iq    = xarr[idx+5];
<a name="line615">615: </a>          Efd   = xarr[idx+6];
<a name="line616">616: </a>          RF    = xarr[idx+7];
<a name="line617">617: </a>          VR    = xarr[idx+8];

<a name="line619">619: </a>          <font color="#B22222">/* Generator parameters */</font>
<a name="line620">620: </a>          Xd   = gen-&gt;Xd;
<a name="line621">621: </a>          Xdp  = gen-&gt;Xdp;
<a name="line622">622: </a>          Td0p = gen-&gt;Td0p;
<a name="line623">623: </a>          Xq   = gen-&gt;Xq;
<a name="line624">624: </a>          Xqp  = gen-&gt;Xqp;
<a name="line625">625: </a>          Tq0p = gen-&gt;Tq0p;
<a name="line626">626: </a>          TM   = gen-&gt;TM;
<a name="line627">627: </a>          D    = gen-&gt;D;
<a name="line628">628: </a>          M    = gen-&gt;M;
<a name="line629">629: </a>          Rs   = gen-&gt;Rs;
<a name="line630">630: </a>          k1   = gen-&gt;k1;
<a name="line631">631: </a>          k2   = gen-&gt;k2;
<a name="line632">632: </a>          KE   = gen-&gt;KE;
<a name="line633">633: </a>          TE   = gen-&gt;TE;
<a name="line634">634: </a>          TF   = gen-&gt;TF;
<a name="line635">635: </a>          KA   = gen-&gt;KA;
<a name="line636">636: </a>          KF   = gen-&gt;KF;
<a name="line637">637: </a>          Vref = gen-&gt;Vref;
<a name="line638">638: </a>          TA   = gen-&gt;TA;

<a name="line640">640: </a>          <font color="#B22222">/* Generator differential equations */</font>
<a name="line641">641: </a>          farr[idx]   = (Eqp + (Xd - Xdp)*Id - Efd)/Td0p + xdotarr[idx];
<a name="line642">642: </a>          farr[idx+1] = (Edp - (Xq - Xqp)*Iq)/Tq0p  + xdotarr[idx+1];
<a name="line643">643: </a>          farr[idx+2] = -w + W_S + xdotarr[idx+2];
<a name="line644">644: </a>          farr[idx+3] = (-TM + Edp*Id + Eqp*Iq + (Xqp - Xdp)*Id*Iq + D*(w - W_S))/M  + xdotarr[idx+3];

<a name="line646">646: </a>          Vr = xarr[offset]; <font color="#B22222">/* Real part of generator terminal voltage */</font>
<a name="line647">647: </a>          Vi = xarr[offset+1]; <font color="#B22222">/* Imaginary part of the generator terminal voltage */</font>

<a name="line649">649: </a>          ri2dq(Vr,Vi,delta,&amp;Vd,&amp;Vq);

<a name="line651">651: </a>          <font color="#B22222">/* Algebraic equations for stator currents */</font>
<a name="line652">652: </a>          det = Rs*Rs + Xdp*Xqp;

<a name="line654">654: </a>          Zdq_inv[0] = Rs/det;
<a name="line655">655: </a>          Zdq_inv[1] = Xqp/det;
<a name="line656">656: </a>          Zdq_inv[2] = -Xdp/det;
<a name="line657">657: </a>          Zdq_inv[3] = Rs/det;

<a name="line659">659: </a>          farr[idx+4] = Zdq_inv[0]*(-Edp + Vd) + Zdq_inv[1]*(-Eqp + Vq) + Id;
<a name="line660">660: </a>          farr[idx+5] = Zdq_inv[2]*(-Edp + Vd) + Zdq_inv[3]*(-Eqp + Vq) + Iq;

<a name="line662">662: </a>          <font color="#B22222">/* Add generator current injection to network */</font>
<a name="line663">663: </a>          dq2ri(Id,Iq,delta,&amp;IGr,&amp;IGi);

<a name="line665">665: </a>          farr[offset]   -= IGi;
<a name="line666">666: </a>          farr[offset+1] -= IGr;

<a name="line668">668: </a>          Vm = PetscSqrtScalar(Vd*Vd + Vq*Vq);
<a name="line669">669: </a>          SE = k1*PetscExpScalar(k2*Efd);

<a name="line671">671: </a>          <font color="#B22222">/* Exciter differential equations */</font>
<a name="line672">672: </a>          farr[idx+6] = (KE*Efd + SE - VR)/TE + xdotarr[idx+6];
<a name="line673">673: </a>          farr[idx+7] = (RF - KF*Efd/TF)/TF + xdotarr[idx+7];
<a name="line674">674: </a>          farr[idx+8] = (VR - KA*RF + KA*KF*Efd/TF - KA*(Vref - Vm))/TA + xdotarr[idx+8];
<a name="line675">675: </a>        }
<a name="line676">676: </a>      } <font color="#4169E1">else</font> <font color="#4169E1">if</font> (key ==3){
<a name="line677">677: </a>        <font color="#4169E1">if</font> (!ghostvtex) {
<a name="line678">678: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>    k;
<a name="line679">679: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>    ld_nsegsp;
<a name="line680">680: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>    ld_nsegsq;
<a name="line681">681: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *ld_alphap;
<a name="line682">682: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *ld_betap,*ld_alphaq,*ld_betaq,PD0, QD0, IDr,IDi;

<a name="line684">684: </a>          load = (Load*)(component);

<a name="line686">686: </a>          <font color="#B22222">/* Load Parameters */</font>
<a name="line687">687: </a>          ld_nsegsp = load-&gt;ld_nsegsp;
<a name="line688">688: </a>          ld_alphap = load-&gt;ld_alphap;
<a name="line689">689: </a>          ld_betap  = load-&gt;ld_betap;
<a name="line690">690: </a>          ld_nsegsq = load-&gt;ld_nsegsq;
<a name="line691">691: </a>          ld_alphaq = load-&gt;ld_alphaq;
<a name="line692">692: </a>          ld_betaq  = load-&gt;ld_betaq;
<a name="line693">693: </a>          PD0       = load-&gt;PD0;
<a name="line694">694: </a>          QD0       = load-&gt;QD0;

<a name="line696">696: </a>          Vr  = xarr[offset]; <font color="#B22222">/* Real part of generator terminal voltage */</font>
<a name="line697">697: </a>          Vi  = xarr[offset+1]; <font color="#B22222">/* Imaginary part of the generator terminal voltage */</font>
<a name="line698">698: </a>          Vm  = PetscSqrtScalar(Vr*Vr + Vi*Vi);
<a name="line699">699: </a>          Vm2 = Vm*Vm;
<a name="line700">700: </a>          Vm0 = PetscSqrtScalar(Vr0*Vr0 + Vi0*Vi0);
<a name="line701">701: </a>          PD  = QD = 0.0;
<a name="line702">702: </a>          <font color="#4169E1">for</font> (k=0; k &lt; ld_nsegsp; k++) PD += ld_alphap[k]*PD0*PetscPowScalar((Vm/Vm0),ld_betap[k]);
<a name="line703">703: </a>          <font color="#4169E1">for</font> (k=0; k &lt; ld_nsegsq; k++) QD += ld_alphaq[k]*QD0*PetscPowScalar((Vm/Vm0),ld_betaq[k]);

<a name="line705">705: </a>          <font color="#B22222">/* Load currents */</font>
<a name="line706">706: </a>          IDr = (PD*Vr + QD*Vi)/Vm2;
<a name="line707">707: </a>          IDi = (-QD*Vr + PD*Vi)/Vm2;

<a name="line709">709: </a>          farr[offset]   += IDi;
<a name="line710">710: </a>          farr[offset+1] += IDr;
<a name="line711">711: </a>        }
<a name="line712">712: </a>      }
<a name="line713">713: </a>    }
<a name="line714">714: </a>  }

<a name="line716">716: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArrayRead.html#VecRestoreArrayRead">VecRestoreArrayRead</a>(localX,&amp;xarr);
<a name="line717">717: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArrayRead.html#VecRestoreArrayRead">VecRestoreArrayRead</a>(localXdot,&amp;xdotarr);
<a name="line718">718: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(localF,&amp;farr);
<a name="line719">719: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMRestoreLocalVector.html#DMRestoreLocalVector">DMRestoreLocalVector</a>(networkdm,&amp;localX);
<a name="line720">720: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMRestoreLocalVector.html#DMRestoreLocalVector">DMRestoreLocalVector</a>(networkdm,&amp;localXdot);

<a name="line722">722: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMLocalToGlobalBegin.html#DMLocalToGlobalBegin">DMLocalToGlobalBegin</a>(networkdm,localF,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>,F);
<a name="line723">723: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMLocalToGlobalEnd.html#DMLocalToGlobalEnd">DMLocalToGlobalEnd</a>(networkdm,localF,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>,F);
<a name="line724">724: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMRestoreLocalVector.html#DMRestoreLocalVector">DMRestoreLocalVector</a>(networkdm,&amp;localF);
<a name="line725">725: </a>  <font color="#4169E1">return</font>(0);
<a name="line726">726: </a>}

<a name="line728">728: </a><font color="#B22222">/* This function is used for solving the algebraic system only during fault on and</font>
<a name="line729">729: </a><font color="#B22222">   off times. It computes the entire F and then zeros out the part corresponding to</font>
<a name="line730">730: </a><font color="#B22222">   differential equations</font>
<a name="line731">731: </a><font color="#B22222"> F = [0;g(y)];</font>
<a name="line732">732: </a><font color="#B22222">*/</font>
<a name="line733">733: </a><strong><font color="#4169E1"><a name="AlgFunction"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> AlgFunction (<a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNES.html#SNES">SNES</a> snes, <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> X, <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> F, void *ctx)</font></strong>
<a name="line734">734: </a>{
<a name="line736">736: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DM.html#DM">DM</a>             networkdm;
<a name="line737">737: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>            localX,localF;
<a name="line738">738: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       vfrom,vto,offsetfrom,offsetto;
<a name="line739">739: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       v,vStart,vEnd,e;
<a name="line740">740: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    *farr;
<a name="line741">741: </a>  Userctx        *user=(Userctx*)ctx;
<a name="line742">742: </a>  const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *xarr;
<a name="line743">743: </a>  void*          component;

<a name="line746">746: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecSet.html#VecSet">VecSet</a>(F,0.0);
<a name="line747">747: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESGetDM.html#SNESGetDM">SNESGetDM</a>(snes,&amp;networkdm);
<a name="line748">748: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMGetLocalVector.html#DMGetLocalVector">DMGetLocalVector</a>(networkdm,&amp;localF);
<a name="line749">749: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMGetLocalVector.html#DMGetLocalVector">DMGetLocalVector</a>(networkdm,&amp;localX);
<a name="line750">750: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecSet.html#VecSet">VecSet</a>(localF,0.0);

<a name="line752">752: </a>  <font color="#B22222">/* update ghost values of locaX and locaXdot */</font>
<a name="line753">753: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMGlobalToLocalBegin.html#DMGlobalToLocalBegin">DMGlobalToLocalBegin</a>(networkdm,X,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>,localX);
<a name="line754">754: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMGlobalToLocalEnd.html#DMGlobalToLocalEnd">DMGlobalToLocalEnd</a>(networkdm,X,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>,localX);

<a name="line756">756: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArrayRead.html#VecGetArrayRead">VecGetArrayRead</a>(localX,&amp;xarr);
<a name="line757">757: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(localF,&amp;farr);

<a name="line759">759: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkGetVertexRange.html#DMNetworkGetVertexRange">DMNetworkGetVertexRange</a>(networkdm,&amp;vStart,&amp;vEnd);

<a name="line761">761: </a>  <font color="#4169E1">for</font> (v=vStart; v &lt; vEnd; v++) {
<a name="line762">762: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>      i,j,offset,key,numComps;
<a name="line763">763: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>   Vr, Vi, Yffr, Yffi, Vm, Vm2, Vm0, Vr0=0, Vi0=0, PD, QD;
<a name="line764">764: </a>    Bus           *bus;
<a name="line765">765: </a>    Gen           *gen;
<a name="line766">766: </a>    Load          *load;
<a name="line767">767: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscBool.html#PetscBool">PetscBool</a>     ghostvtex;

<a name="line769">769: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkIsGhostVertex.html#DMNetworkIsGhostVertex">DMNetworkIsGhostVertex</a>(networkdm,v,&amp;ghostvtex);
<a name="line770">770: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkGetNumComponents.html#DMNetworkGetNumComponents">DMNetworkGetNumComponents</a>(networkdm,v,&amp;numComps);
<a name="line771">771: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkGetVariableOffset.html#DMNetworkGetVariableOffset">DMNetworkGetVariableOffset</a>(networkdm,v,&amp;offset);

<a name="line773">773: </a>    <font color="#4169E1">for</font> (j = 0; j &lt; numComps; j++) {
<a name="line774">774: </a>      <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkGetComponent.html#DMNetworkGetComponent">DMNetworkGetComponent</a>(networkdm,v,j,&amp;key,&amp;component);
<a name="line775">775: </a>      <font color="#4169E1">if</font> (key == 1) {
<a name="line776">776: </a>        <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       nconnedges;
<a name="line777">777: </a>        const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a> *connedges;

<a name="line779">779: </a>        bus = (Bus*)(component);
<a name="line780">780: </a>        <font color="#4169E1">if</font> (!ghostvtex) {
<a name="line781">781: </a>          Vr = xarr[offset];
<a name="line782">782: </a>          Vi = xarr[offset+1];

<a name="line784">784: </a>          Yffr = bus-&gt;yff[1];
<a name="line785">785: </a>          Yffi = bus-&gt;yff[0];
<a name="line786">786: </a>          <font color="#4169E1">if</font> (user-&gt;alg_flg){
<a name="line787">787: </a>            Yffr += user-&gt;ybusfault[bus-&gt;id*2+1];
<a name="line788">788: </a>            Yffi += user-&gt;ybusfault[bus-&gt;id*2];
<a name="line789">789: </a>          }
<a name="line790">790: </a>          Vr0 = bus-&gt;vr;
<a name="line791">791: </a>          Vi0 = bus-&gt;vi;

<a name="line793">793: </a>          farr[offset]   += Yffi*Vr + Yffr*Vi;
<a name="line794">794: </a>          farr[offset+1] += Yffr*Vr - Yffi*Vi;
<a name="line795">795: </a>        }
<a name="line796">796: </a>        DMNetworkGetSupportingEdges(networkdm,v,&amp;nconnedges,&amp;connedges);

<a name="line798">798: </a>        <font color="#4169E1">for</font> (i=0; i &lt; nconnedges; i++) {
<a name="line799">799: </a>          Branch         *branch;
<a name="line800">800: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       keye;
<a name="line801">801: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Yfti, Yftr, Vfr, Vfi, Vtr, Vti;
<a name="line802">802: </a>          const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a> *cone;

<a name="line804">804: </a>          e = connedges[i];
<a name="line805">805: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkGetComponent.html#DMNetworkGetComponent">DMNetworkGetComponent</a>(networkdm,e,0,&amp;keye,(void**)&amp;branch);

<a name="line807">807: </a>          Yfti = branch-&gt;yft[0];
<a name="line808">808: </a>          Yftr = branch-&gt;yft[1];

<a name="line810">810: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkGetConnectedVertices.html#DMNetworkGetConnectedVertices">DMNetworkGetConnectedVertices</a>(networkdm,e,&amp;cone);
<a name="line811">811: </a>          vfrom = cone[0];
<a name="line812">812: </a>          vto   = cone[1];

<a name="line814">814: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkGetVariableOffset.html#DMNetworkGetVariableOffset">DMNetworkGetVariableOffset</a>(networkdm,vfrom,&amp;offsetfrom);
<a name="line815">815: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkGetVariableOffset.html#DMNetworkGetVariableOffset">DMNetworkGetVariableOffset</a>(networkdm,vto,&amp;offsetto);

</pre><script type="text/x-mathjax-config">
                   MathJax.Hub.Config({
                       tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]}
                   });
                 </script>
                 <script type="text/javascript"
                      src="https://cdn.mathjax.org/mathjax/latest/MathJax.js?config=TeX-AMS-MML_HTMLorMML">
                 </script>line818">818: </a>          Vfr = xarr[offse<BR>

line819">819: </a>          Vfi = xarr[offsetf<BR>

line820">820: </a>          Vtr = xarr[off<BR>

line821">821: </a>          Vti = xarr[offse<BR>

<BR>

line823">823: </a>          <font color="#4169E1">if</font> (vfrom <BR>

line824">824: </a>            farr[offsetfrom]   += Yftr*Vti + Yf<BR>

line825">825: </a>            farr[offsetfrom+1] += Yftr*Vtr - Yf<BR>

line826">826: </a>          } <font color="#4169E1">else</<BR>

line827">827: </a>            farr[offsetto]   += Yftr*Vfi + Yf<BR>

line828">828: </a>            farr[offsetto+1] += Yftr*Vfr - Yf<BR>

line829">829: </a>    <BR>

line830">830: </a>  <BR>

line831">831: </a>      } <font color="#4169E1">else</font> <font color="#4169E1">if</font> (key<BR>

line832">832: </a>        <font color="#4169E1">if</font> (!ghost<BR>

/* Generator variables */<BR>

/* Generator dq axis currents */<BR>

line835">835: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Vd,Vq,IGr,IGi,Zdq_inv[<BR>

line836">836: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>    <BR>

/* Generator parameters */<BR>

<BR>

line839">839: </a>          gen = (Gen*)(comp<BR>

line840">840: </a>          idx = offs<BR>

<BR>

/* Generator state variables */<BR>

line843">843: </a>          Eqp   = xar<BR>

line844">844: </a>          Edp   = xarr[<BR>

line845">845: </a>          delta = xarr[<BR>

/* w     = xarr[idx+3]; not being used */<BR>

line847">847: </a>          Id    = xarr[<BR>

line848">848: </a>          Iq    = xarr[<BR>

<BR>

/* Generator parameters */<BR>

line851">851: </a>          Xdp  = gen-&<BR>

line852">852: </a>          Xqp  = gen-&<BR>

line853">853: </a>          Rs   = gen-<BR>

<BR>

/* Set generator differential equation residual functions to zero */<BR>

line856">856: </a>          farr[idx]<BR>

line857">857: </a>          farr[idx+<BR>

line858">858: </a>          farr[idx+<BR>

line859">859: </a>          farr[idx+<BR>

<BR>

/* Real part of generator terminal voltage */<BR>

/* Imaginary part of the generator terminal voltage */<BR>

<BR>

line864">864: </a>          ri2dq(Vr,Vi,delta,&amp;Vd,&a<BR>

<BR>

/* Algebraic equations for stator currents */<BR>

line867">867: </a>          det = Rs*Rs + X<BR>

<BR>

line869">869: </a>          Zdq_inv[0] = <BR>

line870">870: </a>          Zdq_inv[1] = X<BR>

line871">871: </a>          Zdq_inv[2] = -X<BR>

line872">872: </a>          Zdq_inv[3] = <BR>

<BR>

line874">874: </a>          farr[idx+4] = Zdq_inv[0]*(-Edp + Vd) + Zdq_inv[1]*(-Eqp + Vq<BR>

line875">875: </a>          farr[idx+5] = Zdq_inv[2]*(-Edp + Vd) + Zdq_inv[3]*(-Eqp + Vq<BR>

<BR>

/* Add generator current injection to network */<BR>

line878">878: </a>          dq2ri(Id,Iq,delta,&amp;IGr,&am<BR>

<BR>

line880">880: </a>          farr[offset]   <BR>

line881">881: </a>          farr[offset+1] <BR>

<BR>

/* Vm = PetscSqrtScalar(Vd*Vd + Vq*Vq);*/</font> <font color="#B22222">/* a compiler warning: "Value stored to 'Vm' is never read" - comment out by Hong Zhang */<BR>

<BR>

/* Set exciter differential equation residual functions equal to zero*/<BR>

line886">886: </a>          farr[idx+<BR>

line887">887: </a>          farr[idx+<BR>

line888">888: </a>          farr[idx+<BR>

line889">889: </a>  <BR>

line890">890: </a>      } <font color="#4169E1">else</font> <font color="#4169E1">if</font> (ke<BR>

line891">891: </a>        <font color="#4169E1">if</font> (!ghost<BR>

line892">892: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>    k,ld_nsegsp,ld_<BR>

line893">893: </a>          <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *ld_alphap,*ld_betap,*ld_alphaq,*ld_betaq,PD0,QD0,I<BR>

<BR>

line895">895: </a>          load = (Load*)(comp<BR>

<BR>

/* Load Parameters */<BR>

line898">898: </a>          ld_nsegsp = load-&gt;ld_<BR>

line899">899: </a>          ld_alphap = load-&gt;ld_<BR>

line900">900: </a>          ld_betap  = load-&gt;ld<BR>

line901">901: </a>          ld_nsegsq = load-&gt;ld_<BR>

line902">902: </a>          ld_alphaq = load-&gt;ld_<BR>

line903">903: </a>          ld_betaq  = load-&gt;ld<BR>

<BR>

line905">905: </a>          PD0 = load-&<BR>

line906">906: </a>          QD0 = load-&<BR>

<BR>

/* Real part of generator terminal voltage */<BR>

/* Imaginary part of the generator terminal voltage */<BR>

line910">910: </a>          Vm  = PetscSqrtScalar(Vr*Vr + <BR>

line911">911: </a>          Vm2 =<BR>

line912">912: </a>          Vm0 = PetscSqrtScalar(Vr0*Vr0 + Vi<BR>

line913">913: </a>          PD  = QD<BR>

line914">914: </a>          <font color="#4169E1">for</font> (k=0; k &lt; ld_nsegsp; k++) PD += ld_alphap[k]*PD0*PetscPowScalar((Vm/Vm0),ld_bet<BR>

line915">915: </a>          <font color="#4169E1">for</font> (k=0; k &lt; ld_nsegsq; k++) QD += ld_alphaq[k]*QD0*PetscPowScalar((Vm/Vm0),ld_bet<BR>

<BR>

/* Load currents */<BR>

line918">918: </a>          IDr = (PD*Vr + QD*V<BR>

line919">919: </a>          IDi = (-QD*Vr + PD*V<BR>

<BR>

line921">921: </a>          farr[offset]   <BR>

line922">922: </a>          farr[offset+1] <BR>

line923">923: </a>  <BR>

line924">924: </a><BR>

line925">925: </<BR>

line926">926: <BR>

<BR>

line928">928: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArrayRead.html#VecRestoreArrayRead">VecRestoreArrayRead</a>(localX,&amp<BR>

line929">929: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(localF,&amp<BR>

line930">930: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMRestoreLocalVector.html#DMRestoreLocalVector">DMRestoreLocalVector</a>(networkdm,&amp;l<BR>

<BR>

line932">932: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMLocalToGlobalBegin.html#DMLocalToGlobalBegin">DMLocalToGlobalBegin</a>(networkdm,localF,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES<<BR>

line933">933: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMLocalToGlobalEnd.html#DMLocalToGlobalEnd">DMLocalToGlobalEnd</a>(networkdm,localF,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES<<BR>

line934">934: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMRestoreLocalVector.html#DMRestoreLocalVector">DMRestoreLocalVector</a>(networkdm,&amp;l<BR>

line935">935: </a>  <font color="#4169E1">return</fo<BR>

line936">936<BR>

<BR>

line938">938: </a><strong><font color="#4169E1"><a name="main"></a>int main(int argc,char ** argv)</font></<BR>

line939">939<BR>

line941">941: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       i,j,*edgelist= NULL,eStart,eEnd,vStar<BR>

line942">942: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       genj,loadj,component<BR>

/* No. of copies (default = 1) */<BR>

line944">944: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscMPIInt.html#PetscMPIInt">PetscMPIInt</a>    siz<BR>

line945">945: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>            X<BR>

line946">946: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a>         <BR>

line947">947: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNES.html#SNES">SNES</a>           snes_al<BR>

line948">948: </a>  Bus          <BR>

line949">949: </a>  Branch         *<BR>

line950">950: </a>  Gen          <BR>

line951">951: </a>  Load          <BR>

line952">952: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DM.html#DM">DM</a>             net<BR>

line953">953: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Profiling/PetscLogStage.html#PetscLogStage">PetscLogStage</a>  <BR>

line954">954: </a>  Userctx      <BR>

line955">955: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/KSP/KSP.html#KSP">KSP</a>         <BR>

line956">956: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/PC/PC.html#PC">PC</a>         <BR>

line957">957: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       numEdges=0,numVertices=0,NumEdges=<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_DETERMINE.html#PETSC_DETERMINE">PETSC_DETERMINE</a>,NumVertices=<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_DETERMINE.html#PETSC_DETERMINE">PETSC_DETERMI<BR>

<BR>

line959">959: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInitialize.html#PetscInitialize">PetscInitialize</a>(&amp;argc,&amp;argv,<font color="#666666">"ex9busnetworkops"</font>,help);<font color="#4169E1">if</font> (ierr) <font color="#4169E1">return</font<BR>

line960">960: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsGetInt.html#PetscOptionsGetInt">PetscOptionsGetInt</a>(NULL,NULL,<font color="#666666">"-nc"</font>,&amp;nc<BR>

line961">961: </a>  <a href="http://www.mpich.org/static/docs/latest/www3/MPI_Comm_size.html#MPI_Comm_size">MPI_Comm_size</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,&amp<BR>

line962">962: </a>  <a href="http://www.mpich.org/static/docs/latest/www3/MPI_Comm_rank.html#MPI_Comm_rank">MPI_Comm_rank</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,&amp<BR>

<BR>

/* Read initial voltage vector and Ybus */<BR>

line965">965: </a>  <font color="#4169E1">if</font> (!<BR>

line966">966: </a>    read_data(nc,&amp;gen,&amp;load,&amp;bus,&amp;branch,&amp;edg<BR>

line967">967: <BR>

<BR>

line969">969: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkCreate.html#DMNetworkCreate">DMNetworkCreate</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,&amp;netw<BR>

line970">970: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkRegisterComponent.html#DMNetworkRegisterComponent">DMNetworkRegisterComponent</a>(networkdm,<font color="#666666">"branchstruct"</font>,<font color="#4169E1">sizeof</font>(Branch),&amp;componentk<BR>

line971">971: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkRegisterComponent.html#DMNetworkRegisterComponent">DMNetworkRegisterComponent</a>(networkdm,<font color="#666666">"busstruct"</font>,<font color="#4169E1">sizeof</font>(Bus),&amp;componentk<BR>

line972">972: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkRegisterComponent.html#DMNetworkRegisterComponent">DMNetworkRegisterComponent</a>(networkdm,<font color="#666666">"genstruct"</font>,<font color="#4169E1">sizeof</font>(Gen),&amp;componentk<BR>

line973">973: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkRegisterComponent.html#DMNetworkRegisterComponent">DMNetworkRegisterComponent</a>(networkdm,<font color="#666666">"loadstruct"</font>,<font color="#4169E1">sizeof</font>(Load),&amp;componentk<BR>

<BR>

line975">975: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Profiling/PetscLogStageRegister.html#PetscLogStageRegister">PetscLogStageRegister</a>(<font color="#666666">"Create network"</font>,&amp;s<BR>

line976">976: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Profiling/PetscLogStagePush.html#PetscLogStagePush">PetscLogStagePush</a>(s<BR>

<BR>

/* Set local number of nodes and edges */<BR>

line979">979: </a>  <font color="#4169E1">if</font> (<BR>

line980">980: </a>    numVertices = NBUS*nc; numEdges = NBRANCH*nc+<BR>

line981">981: <BR>

line982">982: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkSetSizes.html#DMNetworkSetSizes">DMNetworkSetSizes</a>(networkdm,1,0,&amp;numVertices,&amp;numEdges,&amp;NumVertices,&amp;Num<BR>

<BR>

/* Add edge connectivity */<BR>

line985">985: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkSetEdgeList.html#DMNetworkSetEdgeList">DMNetworkSetEdgeList</a>(networkdm,&amp;edgelist<BR>

<BR>

/* Set up the network layout */<BR>

line988">988: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkLayoutSetUp.html#DMNetworkLayoutSetUp">DMNetworkLayoutSetUp</a>(netw<BR>

<BR>

line990">990: </a>  <font color="#4169E1">if</font> (!<BR>

line991">991: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscFree.html#PetscFree">PetscFree</a>(edg<BR>

line992">992: <BR>

<BR>

/* Add network components: physical parameters of nodes and branches */<BR>

line995">995: </a>  <font color="#4169E1">if</font> (!<BR>

line996">996: </a>     <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkGetEdgeRange.html#DMNetworkGetEdgeRange">DMNetworkGetEdgeRange</a>(networkdm,&amp;eStart,&amp<BR>

line997">997: </a>     genj=0; l<BR>

line998">998: </a>     <font color="#4169E1">for</font> (i = eStart; i &lt; eEnd;<BR>

line999">999: </a>       <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkAddComponent.html#DMNetworkAddComponent">DMNetworkAddComponent</a>(networkdm,i,componentkey[0],&amp;branch[i-eS<BR>

line1000">1000: </a<BR>

<BR>

line1002">1002: </a>     <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkGetVertexRange.html#DMNetworkGetVertexRange">DMNetworkGetVertexRange</a>(networkdm,&amp;vStart,&amp<BR>

<BR>

line1004">1004: </a>     <font color="#4169E1">for</font> (i = vStart; i &lt; vEnd;<BR>

line1005">1005: </a>       <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkAddComponent.html#DMNetworkAddComponent">DMNetworkAddComponent</a>(networkdm,i,componentkey[1],&amp;bus[i-vS<BR>

/* Add number of variables */<BR>

line1007">1007: </a>       <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkAddNumVariables.html#DMNetworkAddNumVariables">DMNetworkAddNumVariables</a>(networkd<BR>

line1008">1008: </a>       <font color="#4169E1">if</font> (bus[i-vStart].no<BR>

line1009">1009: </a>         <font color="#4169E1">for</font> (j = 0; j &lt; bus[i-vStart].nofgen;<BR>

line1010">1010: </a>           <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkAddComponent.html#DMNetworkAddComponent">DMNetworkAddComponent</a>(networkdm,i,componentkey[2],&amp;gen[ge<BR>

line1011">1011: </a>           <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkAddNumVariables.html#DMNetworkAddNumVariables">DMNetworkAddNumVariables</a>(networkd<BR>

line1012">1012: </a>   <BR>

line1013">1013: </a> <BR>

line1014">1014: </a>       <font color="#4169E1">if</font> (bus[i-vStart].nof<BR>

line1015">1015: </a>         <font color="#4169E1">for</font> (j=0; j &lt; bus[i-vStart].nofload;<BR>

line1016">1016: </a>           <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkAddComponent.html#DMNetworkAddComponent">DMNetworkAddComponent</a>(networkdm,i,componentkey[3],&amp;load[loa<BR>

line1017">1017: </a>   <BR>

line1018">1018: </a> <BR>

line1019">1019: </a<BR>

line1020">1020: <BR>

<BR>

line1022">1022: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMSetUp.html#DMSetUp">DMSetUp</a>(netw<BR>

<BR>

line1024">1024: </a>  <font color="#4169E1">if</font> (!<BR>

line1025">1025: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscFree4.html#PetscFree4">PetscFree4</a>(bus,gen,load,b<BR>

line1026">1026: <BR>

<BR>

/* for parallel options: Network partitioning and distribution of data */<BR>

line1029">1029: </a>  <font color="#4169E1">if</font> (size &g<BR>

line1030">1030: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/DMNetwork/DMNetworkDistribute.html#DMNetworkDistribute">DMNetworkDistribute</a>(&amp;networ<BR>

line1031">1031: <BR>

line1032">1032: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Profiling/PetscLogStagePop.html#PetscLogStagePop">PetscLogStagePop<BR>

<BR>

line1034">1034: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCreateGlobalVector.html#DMCreateGlobalVector">DMCreateGlobalVector</a>(networkdm,&<BR>

<BR>

line1036">1036: </a>  SetInitialGuess(networ<BR>

<BR>

/* Options for fault simulation */<BR>

line1039">1039: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsBegin.html#PetscOptionsBegin">PetscOptionsBegin</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,NULL,<font color="#666666">"Transient stability fault options"</font>,<font color="#666666">""</<BR>

line1040">1040: </a>  user.tfaulton  <BR>

line1041">1041: </a>  user.tfaultoff <BR>

line1042">1042: </a>  user.Rfault    = <BR>

line1043">1043: </a>  user.faultbu<BR>

line1044">1044: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsReal.html#PetscOptionsReal">PetscOptionsReal</a>(<font color="#666666">"-tfaulton"</font>,<font color="#666666">""</font>,<font color="#666666">""</font>,user.tfaulton,&amp;user.tfaulton<BR>

line1045">1045: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsReal.html#PetscOptionsReal">PetscOptionsReal</a>(<font color="#666666">"-tfaultoff"</font>,<font color="#666666">""</font>,<font color="#666666">""</font>,user.tfaultoff,&amp;user.tfaultoff<BR>

line1046">1046: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsInt.html#PetscOptionsInt">PetscOptionsInt</a>(<font color="#666666">"-faultbus"</font>,<font color="#666666">""</font>,<font color="#666666">""</font>,user.faultbus,&amp;user.faultbus<BR>

line1047">1047: </a>  user.t0       <BR>

line1048">1048: </a>  user.tmax     <BR>

line1049">1049: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsReal.html#PetscOptionsReal">PetscOptionsReal</a>(<font color="#666666">"-t0"</font>,<font color="#666666">""</font>,<font color="#666666">""</font>,user.t0,&amp;user.t0<BR>

line1050">1050: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsReal.html#PetscOptionsReal">PetscOptionsReal</a>(<font color="#666666">"-tmax"</font>,<font color="#666666">""</font>,<font color="#666666">""</font>,user.tmax,&amp;user.tmax<BR>

<BR>

line1052">1052: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscMalloc1.html#PetscMalloc1">PetscMalloc1</a>(18*nc,&amp;user.ybus<BR>

line1053">1053: </a>  <font color="#4169E1">for</font> (i = 0; i &lt; 18*nc;<BR>

line1054">1054: </a>    user.ybusfault[<BR>

line1055">1055: <BR>

line1056">1056: </a>  user.ybusfault[user.faultbus*2+1] = 1/user.<BR>

line1057">1057: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsEnd.html#PetscOptionsEnd">PetscOptionsEnd<BR>

<BR>

/* Setup <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a> solver                                           */<BR>

/*--------------------------------------------------------*/<BR>

line1061">1061: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSCreate.html#TSCreate">TSCreate</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,&a<BR>

line1062">1062: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetDM.html#TSSetDM">TSSetDM</a>(ts,(<a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DM.html#DM">DM</a>)netw<BR>

line1063">1063: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetType.html#TSSetType">TSSetType</a>(ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSCN.html#TSCN">TSC<BR>

<BR>

line1065">1065: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSGetSNES.html#TSGetSNES">TSGetSNES</a>(ts,&amp<BR>

line1066">1066: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESGetKSP.html#SNESGetKSP">SNESGetKSP</a>(snes,&am<BR>

line1067">1067: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/KSP/KSPGetPC.html#KSPGetPC">KSPGetPC</a>(ksp,&a<BR>

line1068">1068: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/PC/PCSetType.html#PCSetType">PCSetType</a>(pc,<a href="../../../.._grid/.._9bus/../docs/manualpages/PC/PCBJACOBI.html#PCBJACOBI">PCBJACOB<BR>

<BR>

line1070">1070: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetIFunction.html#TSSetIFunction">TSSetIFunction</a>(ts,NULL,(TSIFunction) FormIFunction,&amp<BR>

line1071">1071: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetMaxTime.html#TSSetMaxTime">TSSetMaxTime</a>(ts,user.tfa<BR>

line1072">1072: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetExactFinalTime.html#TSSetExactFinalTime">TSSetExactFinalTime</a>(ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSExactFinalTimeOption.html#TSExactFinalTimeOption">TS_EXACTFINALTIME_STEPOVE<BR>

line1073">1073: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetTimeStep.html#TSSetTimeStep">TSSetTimeStep</a>(ts<BR>

line1074">1074: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetFromOptions.html#TSSetFromOptions">TSSetFromOptions</<BR>

<BR>

/*user.alg_flg = <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_TRUE.html#PETSC_TRUE">PETSC_TRUE</a> is the period when fault exists. We add fault admittance to Ybus matrix. <BR>

    eg, fault bus is 8. Y88(new)=Y88(old)+Yfault. */<BR>

line1078">1078: </a>  user.alg_flg = <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_FALSE.html#PETSC_FALSE">PETSC_FAL<BR>

<BR>

/* Prefault period */<BR>

line1081">1081: </a>  <font color="#4169E1">if</font> (!<BR>

line1082">1082: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscPrintf.html#PetscPrintf">PetscPrintf</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_SELF.html#PETSC_COMM_SELF">PETSC_COMM_SELF</a>,<font color="#666666">"... (1) Prefault period ... \n"</<BR>

line1083">1083: <BR>

<BR>

line1085">1085: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetSolution.html#TSSetSolution">TSSetSolution</a><BR>

line1086">1086: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetUp.html#TSSetUp">TSSetUp</<BR>

line1087">1087: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSolve.html#TSSolve">TSSolve</a><BR>

<BR>

/* Create the nonlinear solver for solving the algebraic system */<BR>

line1090">1090: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDuplicate.html#VecDuplicate">VecDuplicate</a>(X,&amp;<BR>

<BR>

line1092">1092: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESCreate.html#SNESCreate">SNESCreate</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,&amp;sne<BR>

line1093">1093: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESSetDM.html#SNESSetDM">SNESSetDM</a>(snes_alg,(<a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DM.html#DM">DM</a>)netw<BR>

line1094">1094: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESSetFunction.html#SNESSetFunction">SNESSetFunction</a>(snes_alg,F_alg,AlgFunction,&amp<BR>

line1095">1095: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESSetOptionsPrefix.html#SNESSetOptionsPrefix">SNESSetOptionsPrefix</a>(snes_alg,<font color="#666666">"alg_"</<BR>

line1096">1096: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESSetFromOptions.html#SNESSetFromOptions">SNESSetFromOptions</a>(sne<BR>

<BR>

/* Apply disturbance - resistive fault at user.faultbus */<BR>

/* This is done by adding shunt conductance to the diagonal location<BR>

     in the Ybus matrix */<BR>

line1101">1101: </a>  user.alg_flg = <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_TRUE.html#PETSC_TRUE">PETSC_TR<BR>

<BR>

/* Solve the algebraic equations */<BR>

line1104">1104: </a>  <font color="#4169E1">if</font> (!<BR>

line1105">1105: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscPrintf.html#PetscPrintf">PetscPrintf</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_SELF.html#PETSC_COMM_SELF">PETSC_COMM_SELF</a>,<font color="#666666">"\n... (2) Apply disturbance, solve algebraic equations ... \n"</<BR>

line1106">1106: <BR>

line1107">1107: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESSolve.html#SNESSolve">SNESSolve</a>(snes_alg,N<BR>

<BR>

/* Disturbance period */<BR>

line1110">1110: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetTime.html#TSSetTime">TSSetTime</a>(ts,user.tfa<BR>

line1111">1111: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetMaxTime.html#TSSetMaxTime">TSSetMaxTime</a>(ts,user.tfau<BR>

line1112">1112: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetExactFinalTime.html#TSSetExactFinalTime">TSSetExactFinalTime</a>(ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSExactFinalTimeOption.html#TSExactFinalTimeOption">TS_EXACTFINALTIME_STEPOVE<BR>

line1113">1113: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetIFunction.html#TSSetIFunction">TSSetIFunction</a>(ts,NULL,(TSIFunction) FormIFunction,&amp<BR>

<BR>

line1115">1115: </a>  user.alg_flg = <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_TRUE.html#PETSC_TRUE">PETSC_TR<BR>

line1116">1116: </a>  <font color="#4169E1">if</font> (!<BR>

line1117">1117: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscPrintf.html#PetscPrintf">PetscPrintf</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_SELF.html#PETSC_COMM_SELF">PETSC_COMM_SELF</a>,<font color="#666666">"\n... (3) Disturbance period ... \n"</<BR>

line1118">1118: <BR>

line1119">1119: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSolve.html#TSSolve">TSSolve</a><BR>

<BR>

/* Remove the fault */<BR>

line1122">1122: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESSetFunction.html#SNESSetFunction">SNESSetFunction</a>(snes_alg,F_alg,AlgFunction,&amp<BR>

<BR>

line1124">1124: </a>  user.alg_flg = <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_FALSE.html#PETSC_FALSE">PETSC_FAL<BR>

/* Solve the algebraic equations */<BR>

line1126">1126: </a>  <font color="#4169E1">if</font> (!<BR>

line1127">1127: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscPrintf.html#PetscPrintf">PetscPrintf</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_SELF.html#PETSC_COMM_SELF">PETSC_COMM_SELF</a>,<font color="#666666">"\n... (4) Remove fault, solve algebraic equations ... \n"</<BR>

line1128">1128: <BR>

line1129">1129: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESSolve.html#SNESSolve">SNESSolve</a>(snes_alg,N<BR>

line1130">1130: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESDestroy.html#SNESDestroy">SNESDestroy</a>(&amp;sne<BR>

<BR>

/* Post-disturbance period */<BR>

line1133">1133: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetTime.html#TSSetTime">TSSetTime</a>(ts,user.tfau<BR>

line1134">1134: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetMaxTime.html#TSSetMaxTime">TSSetMaxTime</a>(ts,user<BR>

line1135">1135: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetExactFinalTime.html#TSSetExactFinalTime">TSSetExactFinalTime</a>(ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSExactFinalTimeOption.html#TSExactFinalTimeOption">TS_EXACTFINALTIME_STEPOVE<BR>

line1136">1136: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetIFunction.html#TSSetIFunction">TSSetIFunction</a>(ts,NULL,(TSIFunction) FormIFunction,&amp<BR>

<BR>

line1138">1138: </a>  user.alg_flg = <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_FALSE.html#PETSC_FALSE">PETSC_FAL<BR>

line1139">1139: </a>  <font color="#4169E1">if</font> (!<BR>

line1140">1140: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscPrintf.html#PetscPrintf">PetscPrintf</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_SELF.html#PETSC_COMM_SELF">PETSC_COMM_SELF</a>,<font color="#666666">"\n... (5) Post-disturbance period ... \n"</<BR>

line1141">1141: <BR>

line1142">1142: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSolve.html#TSSolve">TSSolve</a><BR>

<BR>

line1144">1144: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscFree.html#PetscFree">PetscFree</a>(user.ybus<BR>

line1145">1145: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDestroy.html#VecDestroy">VecDestroy</a>(&amp;<BR>

line1146">1146: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDestroy.html#VecDestroy">VecDestroy</a>(&<BR>

line1147">1147: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMDestroy.html#DMDestroy">DMDestroy</a>(&amp;netw<BR>

line1148">1148: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSDestroy.html#TSDestroy">TSDestroy</a>(&a<BR>

line1149">1149: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscFinalize.html#PetscFinalize">PetscFinalize<BR>

line1150">1150: </a>  <font color="#4169E1">return</font<BR>

line1151">1151:<BR>

<BR>

/*TEST<BR>

<BR>

   build:<BR>

      requires: double !complex !define(PETSC_USE_64BIT_INDICES)<BR>

<BR>

   test:<BR>

      args: -ts_monitor -snes_converged_reason -alg_snes_converged_reason<BR>

      localrunfiles: X.bin Ybus.bin ex9busnetworkops<BR>

<BR>

   test:<BR>

      suffix: 2<BR>

      nsize: 2<BR>

      args: -ts_monitor -snes_converged_reason -alg_snes_converged_reason<BR>

      localrunfiles: X.bin Ybus.bin ex9busnetworkops<BR>

<BR>

TEST*/<BR>

<BR>

<BR>

<BR>

<BR>

