<center><a href="ex9busopt.c">Actual source code: ex9busopt.c</a></center><br>

<html>
<head> <link rel="canonical" href="http://www.mcs.anl.gov/petsc/petsc-current/src/ts/examples/tutorials/power_grid/stability_9bus/ex9busopt.c.html" />
<title></title>
<meta name="generator" content="c2html 0.9.4">
<meta name="date" content="2019-06-26T22:04:10+00:00">
</head>

<body bgcolor="#FFFFFF">
   <div id="version" align=right><b>petsc-3.11.3 2019-06-26</b></div>
   <div id="bugreport" align=right><a href="mailto:petsc-maint@mcs.anl.gov?subject=Typo or Error in Documentation &body=Please describe the typo or error in the documentation: petsc-3.11.3 v3.11.3 src/ts/examples/tutorials/power_grid/stability_9bus/ex9busopt.c.html "><small>Report Typos and Errors</small></a></div>
<pre width="80">
<a name="line1">  1: </a>static char help[] = <font color="#666666">"Application of adjoint sensitivity analysis for power grid stability analysis of WECC 9 bus system.\n\</font>
<a name="line2">  2: </a><font color="#666666">This example is based on the 9-bus (node) example given in the book Power\n\</font>
<a name="line3">  3: </a><font color="#666666">Systems Dynamics and Stability (Chapter 7) by P. Sauer and M. A. Pai.\n\</font>
<a name="line4">  4: </a><font color="#666666">The power grid in this example consists of 9 buses (nodes), 3 generators,\n\</font>
<a name="line5">  5: </a><font color="#666666">3 loads, and 9 transmission lines. The network equations are written\n\</font>
<a name="line6">  6: </a><font color="#666666">in current balance form using rectangular coordiantes.\n\n"</font>;

<a name="line8">  8: </a><font color="#B22222">/*</font>
<a name="line9">  9: </a><font color="#B22222">  This code demonstrates how to solve a DAE-constrained optimization problem with TAO, TSAdjoint and <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a>.</font>
<a name="line10"> 10: </a><font color="#B22222">  The objectivie is to find optimal parameter PG for each generator to minizie the frequency violations due to faults.</font>
<a name="line11"> 11: </a><font color="#B22222">  The problem features discontinuities and a cost function in integral form.</font>
<a name="line12"> 12: </a><font color="#B22222">  The gradient is computed with the discrete adjoint of an implicit theta method, see ex9busadj.c for details.</font>
<a name="line13"> 13: </a><font color="#B22222">*/</font>

<a name="line15"> 15: </a><font color="#A020F0">#include &lt;petsctao.h&gt;</font>
<a name="line16"> 16: </a><font color="#A020F0">#include &lt;petscts.h&gt;</font>
<a name="line17"> 17: </a><font color="#A020F0">#include &lt;petscdm.h&gt;</font>
<a name="line18"> 18: </a><font color="#A020F0">#include &lt;petscdmda.h&gt;</font>
<a name="line19"> 19: </a><font color="#A020F0">#include &lt;petscdmcomposite.h&gt;</font>
<a name="line20"> 20: </a><font color="#A020F0">#include &lt;petsctime.h&gt;</font>

<a name="line22"> 22: </a><strong><font color="#4169E1"><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> FormFunctionGradient(<a href="../../../.._grid/.._9bus/../docs/manualpages/Tao/Tao.html#Tao">Tao</a>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a>*,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>,void*)</font></strong>;

<a name="line24"> 24: </a><strong><font color="#228B22">#define freq 60</font></strong>
<a name="line25"> 25: </a><strong><font color="#228B22">#define w_s (2*PETSC_PI*freq)</font></strong>

<a name="line27"> 27: </a><font color="#B22222">/* Sizes and indices */</font>
<a name="line28"> 28: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a> nbus    = 9; <font color="#B22222">/* Number of network buses */</font>
<a name="line29"> 29: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a> ngen    = 3; <font color="#B22222">/* Number of generators */</font>
<a name="line30"> 30: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a> nload   = 3; <font color="#B22222">/* Number of loads */</font>
<a name="line31"> 31: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a> gbus[3] = {0,1,2}; <font color="#B22222">/* Buses at which generators are incident */</font>
<a name="line32"> 32: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a> lbus[3] = {4,5,7}; <font color="#B22222">/* Buses at which loads are incident */</font>

<a name="line34"> 34: </a><font color="#B22222">/* Generator real and reactive powers (found via loadflow) */</font>
<a name="line35"> 35: </a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> PG[3] = { 0.69,1.59,0.69};
<a name="line36"> 36: </a><font color="#B22222">/* <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> PG[3] = {0.716786142395021,1.630000000000000,0.850000000000000};*/</font>

<a name="line38"> 38: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> QG[3] = {0.270702180178785,0.066120127797275,-0.108402221791588};
<a name="line39"> 39: </a><font color="#B22222">/* Generator constants */</font>
<a name="line40"> 40: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> H[3]    = {23.64,6.4,3.01};   <font color="#B22222">/* Inertia constant */</font>
<a name="line41"> 41: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Rs[3]   = {0.0,0.0,0.0}; <font color="#B22222">/* Stator Resistance */</font>
<a name="line42"> 42: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Xd[3]   = {0.146,0.8958,1.3125};  <font color="#B22222">/* d-axis reactance */</font>
<a name="line43"> 43: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Xdp[3]  = {0.0608,0.1198,0.1813}; <font color="#B22222">/* d-axis transient reactance */</font>
<a name="line44"> 44: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Xq[3]   = {0.4360,0.8645,1.2578}; <font color="#B22222">/* q-axis reactance Xq(1) set to 0.4360, value given in text 0.0969 */</font>
<a name="line45"> 45: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Xqp[3]  = {0.0969,0.1969,0.25}; <font color="#B22222">/* q-axis transient reactance */</font>
<a name="line46"> 46: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Td0p[3] = {8.96,6.0,5.89}; <font color="#B22222">/* d-axis open circuit time constant */</font>
<a name="line47"> 47: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Tq0p[3] = {0.31,0.535,0.6}; <font color="#B22222">/* q-axis open circuit time constant */</font>
<a name="line48"> 48: </a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> M[3]; <font color="#B22222">/* M = 2*H/w_s */</font>
<a name="line49"> 49: </a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> D[3]; <font color="#B22222">/* D = 0.1*M */</font>

<a name="line51"> 51: </a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> TM[3]; <font color="#B22222">/* Mechanical Torque */</font>
<a name="line52"> 52: </a><font color="#B22222">/* Exciter system constants */</font>
<a name="line53"> 53: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> KA[3] = {20.0,20.0,20.0};  <font color="#B22222">/* Voltage regulartor gain constant */</font>
<a name="line54"> 54: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> TA[3] = {0.2,0.2,0.2};     <font color="#B22222">/* Voltage regulator time constant */</font>
<a name="line55"> 55: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> KE[3] = {1.0,1.0,1.0};     <font color="#B22222">/* Exciter gain constant */</font>
<a name="line56"> 56: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> TE[3] = {0.314,0.314,0.314}; <font color="#B22222">/* Exciter time constant */</font>
<a name="line57"> 57: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> KF[3] = {0.063,0.063,0.063};  <font color="#B22222">/* Feedback stabilizer gain constant */</font>
<a name="line58"> 58: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> TF[3] = {0.35,0.35,0.35};    <font color="#B22222">/* Feedback stabilizer time constant */</font>
<a name="line59"> 59: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> k1[3] = {0.0039,0.0039,0.0039};
<a name="line60"> 60: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> k2[3] = {1.555,1.555,1.555};  <font color="#B22222">/* k1 and k2 for calculating the saturation function SE = k1*exp(k2*Efd) */</font>

<a name="line62"> 62: </a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Vref[3];
<a name="line63"> 63: </a><font color="#B22222">/* Load constants</font>
<a name="line64"> 64: </a><font color="#B22222">  We use a composite load model that describes the load and reactive powers at each time instant as follows</font>
<a name="line65"> 65: </a><font color="#B22222">  P(t) = \sum\limits_{i=0}^ld_nsegsp \ld_alphap_i*P_D0(\frac{V_m(t)}{V_m0})^\ld_betap_i</font>
<a name="line66"> 66: </a><font color="#B22222">  Q(t) = \sum\limits_{i=0}^ld_nsegsq \ld_alphaq_i*Q_D0(\frac{V_m(t)}{V_m0})^\ld_betaq_i</font>
<a name="line67"> 67: </a><font color="#B22222">  where</font>
<a name="line68"> 68: </a><font color="#B22222">    ld_nsegsp,ld_nsegsq - Number of individual load models for real and reactive power loads</font>
<a name="line69"> 69: </a><font color="#B22222">    ld_alphap,ld_alphap - Percentage contribution (weights) or loads</font>
<a name="line70"> 70: </a><font color="#B22222">    P_D0                - Real power load</font>
<a name="line71"> 71: </a><font color="#B22222">    Q_D0                - Reactive power load</font>
<a name="line72"> 72: </a><font color="#B22222">    V_m(t)              - Voltage magnitude at time t</font>
<a name="line73"> 73: </a><font color="#B22222">    V_m0                - Voltage magnitude at t = 0</font>
<a name="line74"> 74: </a><font color="#B22222">    ld_betap, ld_betaq  - exponents describing the load model for real and reactive part</font>

<a name="line76"> 76: </a><font color="#B22222">    Note: All loads have the same characteristic currently.</font>
<a name="line77"> 77: </a><font color="#B22222">*/</font>
<a name="line78"> 78: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> PD0[3] = {1.25,0.9,1.0};
<a name="line79"> 79: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> QD0[3] = {0.5,0.3,0.35};
<a name="line80"> 80: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>    ld_nsegsp[3] = {3,3,3};
<a name="line81"> 81: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> ld_alphap[3] = {1.0,0.0,0.0};
<a name="line82"> 82: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> ld_betap[3]  = {2.0,1.0,0.0};
<a name="line83"> 83: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>    ld_nsegsq[3] = {3,3,3};
<a name="line84"> 84: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> ld_alphaq[3] = {1.0,0.0,0.0};
<a name="line85"> 85: </a>const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> ld_betaq[3]  = {2.0,1.0,0.0};

<a name="line87"> 87: </a><font color="#4169E1">typedef</font> <font color="#4169E1">struct</font> {
<a name="line88"> 88: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DM.html#DM">DM</a>          dmgen, dmnet; <font color="#B22222">/* DMs to manage generator and network subsystem */</font>
<a name="line89"> 89: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DM.html#DM">DM</a>          dmpgrid; <font color="#B22222">/* Composite <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DM.html#DM">DM</a> to manage the entire power grid */</font>
<a name="line90"> 90: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/Mat.html#Mat">Mat</a>         Ybus; <font color="#B22222">/* Network admittance matrix */</font>
<a name="line91"> 91: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>         V0;  <font color="#B22222">/* Initial voltage vector (Power flow solution) */</font>
<a name="line92"> 92: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a>   tfaulton,tfaultoff; <font color="#B22222">/* Fault on and off times */</font>
<a name="line93"> 93: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>    faultbus; <font color="#B22222">/* Fault bus */</font>
<a name="line94"> 94: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Rfault;
<a name="line95"> 95: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a>   t0,tmax;
<a name="line96"> 96: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>    neqs_gen,neqs_net,neqs_pgrid;
<a name="line97"> 97: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/Mat.html#Mat">Mat</a>         Sol; <font color="#B22222">/* Matrix to save solution at each time step */</font>
<a name="line98"> 98: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>    stepnum;
<a name="line99"> 99: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscBool.html#PetscBool">PetscBool</a>   alg_flg;
<a name="line100">100: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a>   t;
<a name="line101">101: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/IS/IS.html#IS">IS</a>          is_diff; <font color="#B22222">/* indices for differential equations */</font>
<a name="line102">102: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/IS/IS.html#IS">IS</a>          is_alg; <font color="#B22222">/* indices for algebraic equations */</font>
<a name="line103">103: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a>   freq_u,freq_l; <font color="#B22222">/* upper and lower frequency limit */</font>
<a name="line104">104: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>    pow; <font color="#B22222">/* power coefficient used in the cost function */</font>
<a name="line105">105: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscBool.html#PetscBool">PetscBool</a>   jacp_flg;
<a name="line106">106: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/Mat.html#Mat">Mat</a>         J,Jacp;
<a name="line107">107: </a>} Userctx;


<a name="line110">110: </a><font color="#B22222">/* <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/Converts.html#Converts">Converts</a> from machine frame (dq) to network (phase a real,imag) reference frame */</font>
<a name="line111">111: </a><strong><font color="#4169E1"><a name="dq2ri"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> dq2ri(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Fd,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Fq,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> delta,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *Fr, <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *Fi)</font></strong>
<a name="line112">112: </a>{
<a name="line114">114: </a>  *Fr =  Fd*PetscSinScalar(delta) + Fq*PetscCosScalar(delta);
<a name="line115">115: </a>  *Fi = -Fd*PetscCosScalar(delta) + Fq*PetscSinScalar(delta);
<a name="line116">116: </a>  <font color="#4169E1">return</font>(0);
<a name="line117">117: </a>}

<a name="line119">119: </a><font color="#B22222">/* <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/Converts.html#Converts">Converts</a> from network frame ([phase a real,imag) to machine (dq) reference frame */</font>
<a name="line120">120: </a><strong><font color="#4169E1"><a name="ri2dq"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> ri2dq(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Fr,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> Fi,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> delta,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *Fd, <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *Fq)</font></strong>
<a name="line121">121: </a>{
<a name="line123">123: </a>  *Fd =  Fr*PetscSinScalar(delta) - Fi*PetscCosScalar(delta);
<a name="line124">124: </a>  *Fq =  Fr*PetscCosScalar(delta) + Fi*PetscSinScalar(delta);
<a name="line125">125: </a>  <font color="#4169E1">return</font>(0);
<a name="line126">126: </a>}

<a name="line128">128: </a><font color="#B22222">/* Saves the solution at each time to a matrix */</font>
<a name="line129">129: </a><strong><font color="#4169E1"><a name="SaveSolution"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> SaveSolution(<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a> ts)</font></strong>
<a name="line130">130: </a>{
<a name="line131">131: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a>    ierr;
<a name="line132">132: </a>  Userctx           *user;
<a name="line133">133: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>               X;
<a name="line134">134: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       *mat;
<a name="line135">135: </a>  const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *x;
<a name="line136">136: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>          idx;
<a name="line137">137: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a>         t;

<a name="line140">140: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSGetApplicationContext.html#TSGetApplicationContext">TSGetApplicationContext</a>(ts,&amp;user);
<a name="line141">141: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSGetTime.html#TSGetTime">TSGetTime</a>(ts,&amp;t);
<a name="line142">142: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSGetSolution.html#TSGetSolution">TSGetSolution</a>(ts,&amp;X);
<a name="line143">143: </a>  idx      = user-&gt;stepnum*(user-&gt;neqs_pgrid+1);
<a name="line144">144: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatDenseGetArray.html#MatDenseGetArray">MatDenseGetArray</a>(user-&gt;Sol,&amp;mat);
<a name="line145">145: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArrayRead.html#VecGetArrayRead">VecGetArrayRead</a>(X,&amp;x);
<a name="line146">146: </a>  mat[idx] = t;
<a name="line147">147: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscMemcpy.html#PetscMemcpy">PetscMemcpy</a>(mat+idx+1,x,user-&gt;neqs_pgrid*<font color="#4169E1">sizeof</font>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>));
<a name="line148">148: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatDenseRestoreArray.html#MatDenseRestoreArray">MatDenseRestoreArray</a>(user-&gt;Sol,&amp;mat);
<a name="line149">149: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArrayRead.html#VecRestoreArrayRead">VecRestoreArrayRead</a>(X,&amp;x);
<a name="line150">150: </a>  user-&gt;stepnum++;
<a name="line151">151: </a>  <font color="#4169E1">return</font>(0);
<a name="line152">152: </a>}

<a name="line154">154: </a><strong><font color="#4169E1"><a name="SetInitialGuess"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> SetInitialGuess(<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> X,Userctx *user)</font></strong>
<a name="line155">155: </a>{
<a name="line157">157: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>            Xgen,Xnet;
<a name="line158">158: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    *xgen,*xnet;
<a name="line159">159: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       i,idx=0;
<a name="line160">160: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Vr,Vi,IGr,IGi,Vm,Vm2;
<a name="line161">161: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Eqp,Edp,delta;
<a name="line162">162: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Efd,RF,VR; <font color="#B22222">/* Exciter variables */</font>
<a name="line163">163: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Id,Iq;  <font color="#B22222">/* Generator dq axis currents */</font>
<a name="line164">164: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    theta,Vd,Vq,SE;

<a name="line167">167: </a>  M[0] = 2*H[0]/w_s; M[1] = 2*H[1]/w_s; M[2] = 2*H[2]/w_s;
<a name="line168">168: </a>  D[0] = 0.1*M[0]; D[1] = 0.1*M[1]; D[2] = 0.1*M[2];

<a name="line170">170: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeGetLocalVectors.html#DMCompositeGetLocalVectors">DMCompositeGetLocalVectors</a>(user-&gt;dmpgrid,&amp;Xgen,&amp;Xnet);

<a name="line172">172: </a>  <font color="#B22222">/* Network subsystem initialization */</font>
<a name="line173">173: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecCopy.html#VecCopy">VecCopy</a>(user-&gt;V0,Xnet);

<a name="line175">175: </a>  <font color="#B22222">/* Generator subsystem initialization */</font>
<a name="line176">176: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(Xgen,&amp;xgen);
<a name="line177">177: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(Xnet,&amp;xnet);

<a name="line179">179: </a>  <font color="#4169E1">for</font> (i=0; i &lt; ngen; i++) {
<a name="line180">180: </a>    Vr  = xnet[2*gbus[i]]; <font color="#B22222">/* Real part of generator terminal voltage */</font>
<a name="line181">181: </a>    Vi  = xnet[2*gbus[i]+1]; <font color="#B22222">/* Imaginary part of the generator terminal voltage */</font>
<a name="line182">182: </a>    Vm  = PetscSqrtScalar(Vr*Vr + Vi*Vi); Vm2 = Vm*Vm;
<a name="line183">183: </a>    IGr = (Vr*PG[i] + Vi*QG[i])/Vm2;
<a name="line184">184: </a>    IGi = (Vi*PG[i] - Vr*QG[i])/Vm2;

<a name="line186">186: </a>    delta = PetscAtan2Real(Vi+Xq[i]*IGr,Vr-Xq[i]*IGi); <font color="#B22222">/* Machine angle */</font>

<a name="line188">188: </a>    theta = PETSC_PI/2.0 - delta;

<a name="line190">190: </a>    Id = IGr*PetscCosScalar(theta) - IGi*PetscSinScalar(theta); <font color="#B22222">/* d-axis stator current */</font>
<a name="line191">191: </a>    Iq = IGr*PetscSinScalar(theta) + IGi*PetscCosScalar(theta); <font color="#B22222">/* q-axis stator current */</font>

<a name="line193">193: </a>    Vd = Vr*PetscCosScalar(theta) - Vi*PetscSinScalar(theta);
<a name="line194">194: </a>    Vq = Vr*PetscSinScalar(theta) + Vi*PetscCosScalar(theta);

<a name="line196">196: </a>    Edp = Vd + Rs[i]*Id - Xqp[i]*Iq; <font color="#B22222">/* d-axis transient EMF */</font>
<a name="line197">197: </a>    Eqp = Vq + Rs[i]*Iq + Xdp[i]*Id; <font color="#B22222">/* q-axis transient EMF */</font>

<a name="line199">199: </a>    TM[i] = PG[i];

<a name="line201">201: </a>    <font color="#B22222">/* The generator variables are ordered as [Eqp,Edp,delta,w,Id,Iq] */</font>
<a name="line202">202: </a>    xgen[idx]   = Eqp;
<a name="line203">203: </a>    xgen[idx+1] = Edp;
<a name="line204">204: </a>    xgen[idx+2] = delta;
<a name="line205">205: </a>    xgen[idx+3] = w_s;

<a name="line207">207: </a>    idx = idx + 4;

<a name="line209">209: </a>    xgen[idx]   = Id;
<a name="line210">210: </a>    xgen[idx+1] = Iq;

<a name="line212">212: </a>    idx = idx + 2;

<a name="line214">214: </a>    <font color="#B22222">/* Exciter */</font>
<a name="line215">215: </a>    Efd = Eqp + (Xd[i] - Xdp[i])*Id;
<a name="line216">216: </a>    SE  = k1[i]*PetscExpScalar(k2[i]*Efd);
<a name="line217">217: </a>    VR  =  KE[i]*Efd + SE;
<a name="line218">218: </a>    RF  =  KF[i]*Efd/TF[i];

<a name="line220">220: </a>    xgen[idx]   = Efd;
<a name="line221">221: </a>    xgen[idx+1] = RF;
<a name="line222">222: </a>    xgen[idx+2] = VR;

<a name="line224">224: </a>    Vref[i] = Vm + (VR/KA[i]);

<a name="line226">226: </a>    idx = idx + 3;
<a name="line227">227: </a>  }

<a name="line229">229: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(Xgen,&amp;xgen);
<a name="line230">230: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(Xnet,&amp;xnet);

<a name="line232">232: </a>  <font color="#B22222">/* <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecView.html#VecView">VecView</a>(Xgen,0); */</font>
<a name="line233">233: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeGather.html#DMCompositeGather">DMCompositeGather</a>(user-&gt;dmpgrid,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>,X,Xgen,Xnet);
<a name="line234">234: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeRestoreLocalVectors.html#DMCompositeRestoreLocalVectors">DMCompositeRestoreLocalVectors</a>(user-&gt;dmpgrid,&amp;Xgen,&amp;Xnet);
<a name="line235">235: </a>  <font color="#4169E1">return</font>(0);
<a name="line236">236: </a>}

<a name="line238">238: </a><strong><font color="#4169E1"><a name="InitialGuess"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> InitialGuess(<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> X,Userctx *user, const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> PGv[])</font></strong>
<a name="line239">239: </a>{
<a name="line241">241: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>            Xgen,Xnet;
<a name="line242">242: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    *xgen,*xnet;
<a name="line243">243: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       i,idx=0;
<a name="line244">244: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Vr,Vi,IGr,IGi,Vm,Vm2;
<a name="line245">245: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Eqp,Edp,delta;
<a name="line246">246: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Efd,RF,VR; <font color="#B22222">/* Exciter variables */</font>
<a name="line247">247: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Id,Iq;  <font color="#B22222">/* Generator dq axis currents */</font>
<a name="line248">248: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    theta,Vd,Vq,SE;

<a name="line251">251: </a>  M[0] = 2*H[0]/w_s; M[1] = 2*H[1]/w_s; M[2] = 2*H[2]/w_s;
<a name="line252">252: </a>  D[0] = 0.1*M[0]; D[1] = 0.1*M[1]; D[2] = 0.1*M[2];

<a name="line254">254: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeGetLocalVectors.html#DMCompositeGetLocalVectors">DMCompositeGetLocalVectors</a>(user-&gt;dmpgrid,&amp;Xgen,&amp;Xnet);

<a name="line256">256: </a>  <font color="#B22222">/* Network subsystem initialization */</font>
<a name="line257">257: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecCopy.html#VecCopy">VecCopy</a>(user-&gt;V0,Xnet);

<a name="line259">259: </a>  <font color="#B22222">/* Generator subsystem initialization */</font>
<a name="line260">260: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(Xgen,&amp;xgen);
<a name="line261">261: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(Xnet,&amp;xnet);

<a name="line263">263: </a>  <font color="#4169E1">for</font> (i=0; i &lt; ngen; i++) {
<a name="line264">264: </a>    Vr  = xnet[2*gbus[i]]; <font color="#B22222">/* Real part of generator terminal voltage */</font>
<a name="line265">265: </a>    Vi  = xnet[2*gbus[i]+1]; <font color="#B22222">/* Imaginary part of the generator terminal voltage */</font>
<a name="line266">266: </a>    Vm  = PetscSqrtScalar(Vr*Vr + Vi*Vi); Vm2 = Vm*Vm;
<a name="line267">267: </a>    IGr = (Vr*PGv[i] + Vi*QG[i])/Vm2;
<a name="line268">268: </a>    IGi = (Vi*PGv[i] - Vr*QG[i])/Vm2;

<a name="line270">270: </a>    delta = PetscAtan2Real(Vi+Xq[i]*IGr,Vr-Xq[i]*IGi); <font color="#B22222">/* Machine angle */</font>

<a name="line272">272: </a>    theta = PETSC_PI/2.0 - delta;

<a name="line274">274: </a>    Id = IGr*PetscCosScalar(theta) - IGi*PetscSinScalar(theta); <font color="#B22222">/* d-axis stator current */</font>
<a name="line275">275: </a>    Iq = IGr*PetscSinScalar(theta) + IGi*PetscCosScalar(theta); <font color="#B22222">/* q-axis stator current */</font>

<a name="line277">277: </a>    Vd = Vr*PetscCosScalar(theta) - Vi*PetscSinScalar(theta);
<a name="line278">278: </a>    Vq = Vr*PetscSinScalar(theta) + Vi*PetscCosScalar(theta);

<a name="line280">280: </a>    Edp = Vd + Rs[i]*Id - Xqp[i]*Iq; <font color="#B22222">/* d-axis transient EMF */</font>
<a name="line281">281: </a>    Eqp = Vq + Rs[i]*Iq + Xdp[i]*Id; <font color="#B22222">/* q-axis transient EMF */</font>

<a name="line283">283: </a>    <font color="#B22222">/* The generator variables are ordered as [Eqp,Edp,delta,w,Id,Iq] */</font>
<a name="line284">284: </a>    xgen[idx]   = Eqp;
<a name="line285">285: </a>    xgen[idx+1] = Edp;
<a name="line286">286: </a>    xgen[idx+2] = delta;
<a name="line287">287: </a>    xgen[idx+3] = w_s;

<a name="line289">289: </a>    idx = idx + 4;

<a name="line291">291: </a>    xgen[idx]   = Id;
<a name="line292">292: </a>    xgen[idx+1] = Iq;

<a name="line294">294: </a>    idx = idx + 2;

<a name="line296">296: </a>    <font color="#B22222">/* Exciter */</font>
<a name="line297">297: </a>    Efd = Eqp + (Xd[i] - Xdp[i])*Id;
<a name="line298">298: </a>    SE  = k1[i]*PetscExpScalar(k2[i]*Efd);
<a name="line299">299: </a>    VR  =  KE[i]*Efd + SE;
<a name="line300">300: </a>    RF  =  KF[i]*Efd/TF[i];

<a name="line302">302: </a>    xgen[idx]   = Efd;
<a name="line303">303: </a>    xgen[idx+1] = RF;
<a name="line304">304: </a>    xgen[idx+2] = VR;

<a name="line306">306: </a>    idx = idx + 3;
<a name="line307">307: </a>  }

<a name="line309">309: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(Xgen,&amp;xgen);
<a name="line310">310: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(Xnet,&amp;xnet);

<a name="line312">312: </a>  <font color="#B22222">/* <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecView.html#VecView">VecView</a>(Xgen,0); */</font>
<a name="line313">313: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeGather.html#DMCompositeGather">DMCompositeGather</a>(user-&gt;dmpgrid,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>,X,Xgen,Xnet);
<a name="line314">314: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeRestoreLocalVectors.html#DMCompositeRestoreLocalVectors">DMCompositeRestoreLocalVectors</a>(user-&gt;dmpgrid,&amp;Xgen,&amp;Xnet);
<a name="line315">315: </a>  <font color="#4169E1">return</font>(0);
<a name="line316">316: </a>}

<a name="line318">318: </a><strong><font color="#4169E1"><a name="DICDPFiniteDifference"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> DICDPFiniteDifference(<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> X,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> *DICDP, Userctx *user)</font></strong>
<a name="line319">319: </a>{
<a name="line320">320: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>            Y;
<a name="line321">321: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    PGv[3],eps;
<a name="line323">323: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       i,j;

<a name="line325">325: </a>  eps = 1.e-7;
<a name="line326">326: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDuplicate.html#VecDuplicate">VecDuplicate</a>(X,&amp;Y);

<a name="line328">328: </a>  <font color="#4169E1">for</font> (i=0;i&lt;ngen;i++) {
<a name="line329">329: </a>    <font color="#4169E1">for</font> (j=0;j&lt;3;j++) PGv[j] = PG[j];
<a name="line330">330: </a>    PGv[i] = PG[i]+eps;
<a name="line331">331: </a>    InitialGuess(Y,user,PGv);
<a name="line332">332: </a>    InitialGuess(X,user,PG);

<a name="line334">334: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecAXPY.html#VecAXPY">VecAXPY</a>(Y,-1.0,X);
<a name="line335">335: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecScale.html#VecScale">VecScale</a>(Y,1./eps);
<a name="line336">336: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecCopy.html#VecCopy">VecCopy</a>(Y,DICDP[i]);
<a name="line337">337: </a>  }
<a name="line338">338: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDestroy.html#VecDestroy">VecDestroy</a>(&amp;Y);
<a name="line339">339: </a>  <font color="#4169E1">return</font>(0);
<a name="line340">340: </a>}


<a name="line343">343: </a><font color="#B22222">/* Computes F = [-f(x,y);g(x,y)] */</font>
<a name="line344">344: </a><strong><font color="#4169E1"><a name="ResidualFunction"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> ResidualFunction(<a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNES.html#SNES">SNES</a> snes,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> X, <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> F, Userctx *user)</font></strong>
<a name="line345">345: </a>{
<a name="line347">347: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>            Xgen,Xnet,Fgen,Fnet;
<a name="line348">348: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    *xgen,*xnet,*fgen,*fnet;
<a name="line349">349: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       i,idx=0;
<a name="line350">350: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Vr,Vi,Vm,Vm2;
<a name="line351">351: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Eqp,Edp,delta,w; <font color="#B22222">/* Generator variables */</font>
<a name="line352">352: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Efd,RF,VR; <font color="#B22222">/* Exciter variables */</font>
<a name="line353">353: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Id,Iq;  <font color="#B22222">/* Generator dq axis currents */</font>
<a name="line354">354: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Vd,Vq,SE;
<a name="line355">355: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    IGr,IGi,IDr,IDi;
<a name="line356">356: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    Zdq_inv[4],det;
<a name="line357">357: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    PD,QD,Vm0,*v0;
<a name="line358">358: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       k;

<a name="line361">361: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecZeroEntries.html#VecZeroEntries">VecZeroEntries</a>(F);
<a name="line362">362: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeGetLocalVectors.html#DMCompositeGetLocalVectors">DMCompositeGetLocalVectors</a>(user-&gt;dmpgrid,&amp;Xgen,&amp;Xnet);
<a name="line363">363: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeGetLocalVectors.html#DMCompositeGetLocalVectors">DMCompositeGetLocalVectors</a>(user-&gt;dmpgrid,&amp;Fgen,&amp;Fnet);
<a name="line364">364: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeScatter.html#DMCompositeScatter">DMCompositeScatter</a>(user-&gt;dmpgrid,X,Xgen,Xnet);
<a name="line365">365: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeScatter.html#DMCompositeScatter">DMCompositeScatter</a>(user-&gt;dmpgrid,F,Fgen,Fnet);

<a name="line367">367: </a>  <font color="#B22222">/* Network current balance residual IG + Y*V + IL = 0. Only YV is added here.</font>
<a name="line368">368: </a><font color="#B22222">     The generator current injection, IG, and load current injection, ID are added later</font>
<a name="line369">369: </a><font color="#B22222">  */</font>
<a name="line370">370: </a>  <font color="#B22222">/* Note that the values in Ybus are stored assuming the imaginary current balance</font>
<a name="line371">371: </a><font color="#B22222">     equation is ordered first followed by real current balance equation for each bus.</font>
<a name="line372">372: </a><font color="#B22222">     Thus imaginary current contribution goes in location 2*i, and</font>
<a name="line373">373: </a><font color="#B22222">     real current contribution in 2*i+1</font>
<a name="line374">374: </a><font color="#B22222">  */</font>
<a name="line375">375: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatMult.html#MatMult">MatMult</a>(user-&gt;Ybus,Xnet,Fnet);

<a name="line377">377: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(Xgen,&amp;xgen);
<a name="line378">378: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(Xnet,&amp;xnet);
<a name="line379">379: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(Fgen,&amp;fgen);
<a name="line380">380: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(Fnet,&amp;fnet);

<a name="line382">382: </a>  <font color="#B22222">/* Generator subsystem */</font>
<a name="line383">383: </a>  <font color="#4169E1">for</font> (i=0; i &lt; ngen; i++) {
<a name="line384">384: </a>    Eqp   = xgen[idx];
<a name="line385">385: </a>    Edp   = xgen[idx+1];
<a name="line386">386: </a>    delta = xgen[idx+2];
<a name="line387">387: </a>    w     = xgen[idx+3];
<a name="line388">388: </a>    Id    = xgen[idx+4];
<a name="line389">389: </a>    Iq    = xgen[idx+5];
<a name="line390">390: </a>    Efd   = xgen[idx+6];
<a name="line391">391: </a>    RF    = xgen[idx+7];
<a name="line392">392: </a>    VR    = xgen[idx+8];

<a name="line394">394: </a>    <font color="#B22222">/* Generator differential equations */</font>
<a name="line395">395: </a>    fgen[idx]   = (Eqp + (Xd[i] - Xdp[i])*Id - Efd)/Td0p[i];
<a name="line396">396: </a>    fgen[idx+1] = (Edp - (Xq[i] - Xqp[i])*Iq)/Tq0p[i];
<a name="line397">397: </a>    fgen[idx+2] = -w + w_s;
<a name="line398">398: </a>    fgen[idx+3] = (-TM[i] + Edp*Id + Eqp*Iq + (Xqp[i] - Xdp[i])*Id*Iq + D[i]*(w - w_s))/M[i];

<a name="line400">400: </a>    Vr = xnet[2*gbus[i]]; <font color="#B22222">/* Real part of generator terminal voltage */</font>
<a name="line401">401: </a>    Vi = xnet[2*gbus[i]+1]; <font color="#B22222">/* Imaginary part of the generator terminal voltage */</font>

<a name="line403">403: </a>    ri2dq(Vr,Vi,delta,&amp;Vd,&amp;Vq);
<a name="line404">404: </a>    <font color="#B22222">/* Algebraic equations for stator currents */</font>
<a name="line405">405: </a>    det = Rs[i]*Rs[i] + Xdp[i]*Xqp[i];

<a name="line407">407: </a>    Zdq_inv[0] = Rs[i]/det;
<a name="line408">408: </a>    Zdq_inv[1] = Xqp[i]/det;
<a name="line409">409: </a>    Zdq_inv[2] = -Xdp[i]/det;
<a name="line410">410: </a>    Zdq_inv[3] = Rs[i]/det;

<a name="line412">412: </a>    fgen[idx+4] = Zdq_inv[0]*(-Edp + Vd) + Zdq_inv[1]*(-Eqp + Vq) + Id;
<a name="line413">413: </a>    fgen[idx+5] = Zdq_inv[2]*(-Edp + Vd) + Zdq_inv[3]*(-Eqp + Vq) + Iq;

<a name="line415">415: </a>    <font color="#B22222">/* Add generator current injection to network */</font>
<a name="line416">416: </a>    dq2ri(Id,Iq,delta,&amp;IGr,&amp;IGi);

<a name="line418">418: </a>    fnet[2*gbus[i]]   -= IGi;
<a name="line419">419: </a>    fnet[2*gbus[i]+1] -= IGr;

<a name="line421">421: </a>    Vm = PetscSqrtScalar(Vd*Vd + Vq*Vq);

<a name="line423">423: </a>    SE = k1[i]*PetscExpScalar(k2[i]*Efd);

<a name="line425">425: </a>    <font color="#B22222">/* Exciter differential equations */</font>
<a name="line426">426: </a>    fgen[idx+6] = (KE[i]*Efd + SE - VR)/TE[i];
<a name="line427">427: </a>    fgen[idx+7] = (RF - KF[i]*Efd/TF[i])/TF[i];
<a name="line428">428: </a>    fgen[idx+8] = (VR - KA[i]*RF + KA[i]*KF[i]*Efd/TF[i] - KA[i]*(Vref[i] - Vm))/TA[i];

<a name="line430">430: </a>    idx = idx + 9;
<a name="line431">431: </a>  }

<a name="line433">433: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(user-&gt;V0,&amp;v0);
<a name="line434">434: </a>  <font color="#4169E1">for</font> (i=0; i &lt; nload; i++) {
<a name="line435">435: </a>    Vr  = xnet[2*lbus[i]]; <font color="#B22222">/* Real part of load bus voltage */</font>
<a name="line436">436: </a>    Vi  = xnet[2*lbus[i]+1]; <font color="#B22222">/* Imaginary part of the load bus voltage */</font>
<a name="line437">437: </a>    Vm  = PetscSqrtScalar(Vr*Vr + Vi*Vi); Vm2 = Vm*Vm;
<a name="line438">438: </a>    Vm0 = PetscSqrtScalar(v0[2*lbus[i]]*v0[2*lbus[i]] + v0[2*lbus[i]+1]*v0[2*lbus[i]+1]);
<a name="line439">439: </a>    PD  = QD = 0.0;
<a name="line440">440: </a>    <font color="#4169E1">for</font> (k=0; k &lt; ld_nsegsp[i]; k++) PD += ld_alphap[k]*PD0[i]*PetscPowScalar((Vm/Vm0),ld_betap[k]);
<a name="line441">441: </a>    <font color="#4169E1">for</font> (k=0; k &lt; ld_nsegsq[i]; k++) QD += ld_alphaq[k]*QD0[i]*PetscPowScalar((Vm/Vm0),ld_betaq[k]);

<a name="line443">443: </a>    <font color="#B22222">/* Load currents */</font>
<a name="line444">444: </a>    IDr = (PD*Vr + QD*Vi)/Vm2;
<a name="line445">445: </a>    IDi = (-QD*Vr + PD*Vi)/Vm2;

<a name="line447">447: </a>    fnet[2*lbus[i]]   += IDi;
<a name="line448">448: </a>    fnet[2*lbus[i]+1] += IDr;
<a name="line449">449: </a>  }
<a name="line450">450: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(user-&gt;V0,&amp;v0);

<a name="line452">452: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(Xgen,&amp;xgen);
<a name="line453">453: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(Xnet,&amp;xnet);
<a name="line454">454: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(Fgen,&amp;fgen);
<a name="line455">455: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(Fnet,&amp;fnet);

<a name="line457">457: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeGather.html#DMCompositeGather">DMCompositeGather</a>(user-&gt;dmpgrid,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>,F,Fgen,Fnet);
<a name="line458">458: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeRestoreLocalVectors.html#DMCompositeRestoreLocalVectors">DMCompositeRestoreLocalVectors</a>(user-&gt;dmpgrid,&amp;Xgen,&amp;Xnet);
<a name="line459">459: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeRestoreLocalVectors.html#DMCompositeRestoreLocalVectors">DMCompositeRestoreLocalVectors</a>(user-&gt;dmpgrid,&amp;Fgen,&amp;Fnet);
<a name="line460">460: </a>  <font color="#4169E1">return</font>(0);
<a name="line461">461: </a>}

<a name="line463">463: </a><font color="#B22222">/* \dot{x} - f(x,y)</font>
<a name="line464">464: </a><font color="#B22222">     g(x,y) = 0</font>
<a name="line465">465: </a><font color="#B22222"> */</font>
<a name="line466">466: </a><strong><font color="#4169E1"><a name="IFunction"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> IFunction(<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a> ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a> t, <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> X, <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> Xdot, <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> F, Userctx *user)</font></strong>
<a name="line467">467: </a>{
<a name="line468">468: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a>    ierr;
<a name="line469">469: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNES.html#SNES">SNES</a>              snes;
<a name="line470">470: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       *f;
<a name="line471">471: </a>  const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *xdot;
<a name="line472">472: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>          i;

<a name="line475">475: </a>  user-&gt;t = t;

<a name="line477">477: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSGetSNES.html#TSGetSNES">TSGetSNES</a>(ts,&amp;snes);
<a name="line478">478: </a>  ResidualFunction(snes,X,F,user);
<a name="line479">479: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(F,&amp;f);
<a name="line480">480: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArrayRead.html#VecGetArrayRead">VecGetArrayRead</a>(Xdot,&amp;xdot);
<a name="line481">481: </a>  <font color="#4169E1">for</font> (i=0;i &lt; ngen;i++) {
<a name="line482">482: </a>    f[9*i]   += xdot[9*i];
<a name="line483">483: </a>    f[9*i+1] += xdot[9*i+1];
<a name="line484">484: </a>    f[9*i+2] += xdot[9*i+2];
<a name="line485">485: </a>    f[9*i+3] += xdot[9*i+3];
<a name="line486">486: </a>    f[9*i+6] += xdot[9*i+6];
<a name="line487">487: </a>    f[9*i+7] += xdot[9*i+7];
<a name="line488">488: </a>    f[9*i+8] += xdot[9*i+8];
<a name="line489">489: </a>  }
<a name="line490">490: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(F,&amp;f);
<a name="line491">491: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArrayRead.html#VecRestoreArrayRead">VecRestoreArrayRead</a>(Xdot,&amp;xdot);
<a name="line492">492: </a>  <font color="#4169E1">return</font>(0);
<a name="line493">493: </a>}

<a name="line495">495: </a><font color="#B22222">/* This function is used for solving the algebraic system only during fault on and</font>
<a name="line496">496: </a><font color="#B22222">   off times. It computes the entire F and then zeros out the part corresponding to</font>
<a name="line497">497: </a><font color="#B22222">   differential equations</font>
<a name="line498">498: </a><font color="#B22222"> F = [0;g(y)];</font>
<a name="line499">499: </a><font color="#B22222">*/</font>
<a name="line500">500: </a><strong><font color="#4169E1"><a name="AlgFunction"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> AlgFunction(<a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNES.html#SNES">SNES</a> snes, <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> X, <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> F, void *ctx)</font></strong>
<a name="line501">501: </a>{
<a name="line503">503: </a>  Userctx        *user=(Userctx*)ctx;
<a name="line504">504: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    *f;
<a name="line505">505: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       i;

<a name="line508">508: </a>  ResidualFunction(snes,X,F,user);
<a name="line509">509: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(F,&amp;f);
<a name="line510">510: </a>  <font color="#4169E1">for</font> (i=0; i &lt; ngen; i++) {
<a name="line511">511: </a>    f[9*i]   = 0;
<a name="line512">512: </a>    f[9*i+1] = 0;
<a name="line513">513: </a>    f[9*i+2] = 0;
<a name="line514">514: </a>    f[9*i+3] = 0;
<a name="line515">515: </a>    f[9*i+6] = 0;
<a name="line516">516: </a>    f[9*i+7] = 0;
<a name="line517">517: </a>    f[9*i+8] = 0;
<a name="line518">518: </a>  }
<a name="line519">519: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(F,&amp;f);
<a name="line520">520: </a>  <font color="#4169E1">return</font>(0);
<a name="line521">521: </a>}

<a name="line523">523: </a><strong><font color="#4169E1"><a name="PreallocateJacobian"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> PreallocateJacobian(<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/Mat.html#Mat">Mat</a> J, Userctx *user)</font></strong>
<a name="line524">524: </a>{
<a name="line526">526: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       *d_nnz;
<a name="line527">527: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       i,idx=0,start=0;
<a name="line528">528: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       ncols;

<a name="line531">531: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscMalloc1.html#PetscMalloc1">PetscMalloc1</a>(user-&gt;neqs_pgrid,&amp;d_nnz);
<a name="line532">532: </a>  <font color="#4169E1">for</font> (i=0; i&lt;user-&gt;neqs_pgrid; i++) d_nnz[i] = 0;
<a name="line533">533: </a>  <font color="#B22222">/* Generator subsystem */</font>
<a name="line534">534: </a>  <font color="#4169E1">for</font> (i=0; i &lt; ngen; i++) {

<a name="line536">536: </a>    d_nnz[idx]   += 3;
<a name="line537">537: </a>    d_nnz[idx+1] += 2;
<a name="line538">538: </a>    d_nnz[idx+2] += 2;
<a name="line539">539: </a>    d_nnz[idx+3] += 5;
<a name="line540">540: </a>    d_nnz[idx+4] += 6;
<a name="line541">541: </a>    d_nnz[idx+5] += 6;

<a name="line543">543: </a>    d_nnz[user-&gt;neqs_gen+2*gbus[i]]   += 3;
<a name="line544">544: </a>    d_nnz[user-&gt;neqs_gen+2*gbus[i]+1] += 3;

<a name="line546">546: </a>    d_nnz[idx+6] += 2;
<a name="line547">547: </a>    d_nnz[idx+7] += 2;
<a name="line548">548: </a>    d_nnz[idx+8] += 5;

<a name="line550">550: </a>    idx = idx + 9;
<a name="line551">551: </a>  }

<a name="line553">553: </a>  start = user-&gt;neqs_gen;
<a name="line554">554: </a>  <font color="#4169E1">for</font> (i=0; i &lt; nbus; i++) {
<a name="line555">555: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatGetRow.html#MatGetRow">MatGetRow</a>(user-&gt;Ybus,2*i,&amp;ncols,NULL,NULL);
<a name="line556">556: </a>    d_nnz[start+2*i]   += ncols;
<a name="line557">557: </a>    d_nnz[start+2*i+1] += ncols;
<a name="line558">558: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatRestoreRow.html#MatRestoreRow">MatRestoreRow</a>(user-&gt;Ybus,2*i,&amp;ncols,NULL,NULL);
<a name="line559">559: </a>  }

<a name="line561">561: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSeqAIJSetPreallocation.html#MatSeqAIJSetPreallocation">MatSeqAIJSetPreallocation</a>(J,0,d_nnz);
<a name="line562">562: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscFree.html#PetscFree">PetscFree</a>(d_nnz);
<a name="line563">563: </a>  <font color="#4169E1">return</font>(0);
<a name="line564">564: </a>}

<a name="line566">566: </a><font color="#B22222">/*</font>
<a name="line567">567: </a><font color="#B22222">   J = [-df_dx, -df_dy</font>
<a name="line568">568: </a><font color="#B22222">        dg_dx, dg_dy]</font>
<a name="line569">569: </a><font color="#B22222">*/</font>
<a name="line570">570: </a><strong><font color="#4169E1"><a name="ResidualJacobian"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> ResidualJacobian(<a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNES.html#SNES">SNES</a> snes,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> X,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/Mat.html#Mat">Mat</a> J,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/Mat.html#Mat">Mat</a> B,void *ctx)</font></strong>
<a name="line571">571: </a>{
<a name="line572">572: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a>    ierr;
<a name="line573">573: </a>  Userctx           *user=(Userctx*)ctx;
<a name="line574">574: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>               Xgen,Xnet;
<a name="line575">575: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       *xgen,*xnet;
<a name="line576">576: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>          i,idx=0;
<a name="line577">577: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       Vr,Vi,Vm,Vm2;
<a name="line578">578: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       Eqp,Edp,delta; <font color="#B22222">/* Generator variables */</font>
<a name="line579">579: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       Efd; <font color="#B22222">/* Exciter variables */</font>
<a name="line580">580: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       Id,Iq;  <font color="#B22222">/* Generator dq axis currents */</font>
<a name="line581">581: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       Vd,Vq;
<a name="line582">582: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       val[10];
<a name="line583">583: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>          row[2],col[10];
<a name="line584">584: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>          net_start=user-&gt;neqs_gen;
<a name="line585">585: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>          ncols;
<a name="line586">586: </a>  const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>    *cols;
<a name="line587">587: </a>  const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a> *yvals;
<a name="line588">588: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>          k;
<a name="line589">589: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       Zdq_inv[4],det;
<a name="line590">590: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       dVd_dVr,dVd_dVi,dVq_dVr,dVq_dVi,dVd_ddelta,dVq_ddelta;
<a name="line591">591: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       dIGr_ddelta,dIGi_ddelta,dIGr_dId,dIGr_dIq,dIGi_dId,dIGi_dIq;
<a name="line592">592: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       dSE_dEfd;
<a name="line593">593: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       dVm_dVd,dVm_dVq,dVm_dVr,dVm_dVi;
<a name="line594">594: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       PD,QD,Vm0,*v0,Vm4;
<a name="line595">595: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       dPD_dVr,dPD_dVi,dQD_dVr,dQD_dVi;
<a name="line596">596: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>       dIDr_dVr,dIDr_dVi,dIDi_dVr,dIDi_dVi;

<a name="line599">599: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatZeroEntries.html#MatZeroEntries">MatZeroEntries</a>(B);
<a name="line600">600: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeGetLocalVectors.html#DMCompositeGetLocalVectors">DMCompositeGetLocalVectors</a>(user-&gt;dmpgrid,&amp;Xgen,&amp;Xnet);
<a name="line601">601: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeScatter.html#DMCompositeScatter">DMCompositeScatter</a>(user-&gt;dmpgrid,X,Xgen,Xnet);

<a name="line603">603: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(Xgen,&amp;xgen);
<a name="line604">604: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(Xnet,&amp;xnet);

<a name="line606">606: </a>  <font color="#B22222">/* Generator subsystem */</font>
<a name="line607">607: </a>  <font color="#4169E1">for</font> (i=0; i &lt; ngen; i++) {
<a name="line608">608: </a>    Eqp   = xgen[idx];
<a name="line609">609: </a>    Edp   = xgen[idx+1];
<a name="line610">610: </a>    delta = xgen[idx+2];
<a name="line611">611: </a>    Id    = xgen[idx+4];
<a name="line612">612: </a>    Iq    = xgen[idx+5];
<a name="line613">613: </a>    Efd   = xgen[idx+6];

<a name="line615">615: </a>    <font color="#B22222">/*    fgen[idx]   = (Eqp + (Xd[i] - Xdp[i])*Id - Efd)/Td0p[i]; */</font>
<a name="line616">616: </a>    row[0] = idx;
<a name="line617">617: </a>    col[0] = idx;           col[1] = idx+4;          col[2] = idx+6;
<a name="line618">618: </a>    val[0] = 1/ Td0p[i]; val[1] = (Xd[i] - Xdp[i])/ Td0p[i]; val[2] = -1/Td0p[i];

<a name="line620">620: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,3,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);

<a name="line622">622: </a>    <font color="#B22222">/*    fgen[idx+1] = (Edp - (Xq[i] - Xqp[i])*Iq)/Tq0p[i]; */</font>
<a name="line623">623: </a>    row[0] = idx + 1;
<a name="line624">624: </a>    col[0] = idx + 1;       col[1] = idx+5;
<a name="line625">625: </a>    val[0] = 1/Tq0p[i]; val[1] = -(Xq[i] - Xqp[i])/Tq0p[i];
<a name="line626">626: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,2,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);

<a name="line628">628: </a>    <font color="#B22222">/*    fgen[idx+2] = - w + w_s; */</font>
<a name="line629">629: </a>    row[0] = idx + 2;
<a name="line630">630: </a>    col[0] = idx + 2; col[1] = idx + 3;
<a name="line631">631: </a>    val[0] = 0;       val[1] = -1;
<a name="line632">632: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,2,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);

<a name="line634">634: </a>    <font color="#B22222">/*    fgen[idx+3] = (-TM[i] + Edp*Id + Eqp*Iq + (Xqp[i] - Xdp[i])*Id*Iq + D[i]*(w - w_s))/M[i]; */</font>
<a name="line635">635: </a>    row[0] = idx + 3;
<a name="line636">636: </a>    col[0] = idx; col[1] = idx + 1; col[2] = idx + 3;       col[3] = idx + 4;                  col[4] = idx + 5;
<a name="line637">637: </a>    val[0] = Iq/M[i];  val[1] = Id/M[i];      val[2] = D[i]/M[i]; val[3] = (Edp + (Xqp[i]-Xdp[i])*Iq)/M[i]; val[4] = (Eqp + (Xqp[i] - Xdp[i])*Id)/M[i];
<a name="line638">638: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,5,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);

<a name="line640">640: </a>    Vr   = xnet[2*gbus[i]]; <font color="#B22222">/* Real part of generator terminal voltage */</font>
<a name="line641">641: </a>    Vi   = xnet[2*gbus[i]+1]; <font color="#B22222">/* Imaginary part of the generator terminal voltage */</font>
<a name="line642">642: </a>    ri2dq(Vr,Vi,delta,&amp;Vd,&amp;Vq);

<a name="line644">644: </a>    det = Rs[i]*Rs[i] + Xdp[i]*Xqp[i];

<a name="line646">646: </a>    Zdq_inv[0] = Rs[i]/det;
<a name="line647">647: </a>    Zdq_inv[1] = Xqp[i]/det;
<a name="line648">648: </a>    Zdq_inv[2] = -Xdp[i]/det;
<a name="line649">649: </a>    Zdq_inv[3] = Rs[i]/det;

<a name="line651">651: </a>    dVd_dVr    = PetscSinScalar(delta); dVd_dVi = -PetscCosScalar(delta);
<a name="line652">652: </a>    dVq_dVr    = PetscCosScalar(delta); dVq_dVi = PetscSinScalar(delta);
<a name="line653">653: </a>    dVd_ddelta = Vr*PetscCosScalar(delta) + Vi*PetscSinScalar(delta);
<a name="line654">654: </a>    dVq_ddelta = -Vr*PetscSinScalar(delta) + Vi*PetscCosScalar(delta);

<a name="line656">656: </a>    <font color="#B22222">/*    fgen[idx+4] = Zdq_inv[0]*(-Edp + Vd) + Zdq_inv[1]*(-Eqp + Vq) + Id; */</font>
<a name="line657">657: </a>    row[0] = idx+4;
<a name="line658">658: </a>    col[0] = idx;         col[1] = idx+1;        col[2] = idx + 2;
<a name="line659">659: </a>    val[0] = -Zdq_inv[1]; val[1] = -Zdq_inv[0];  val[2] = Zdq_inv[0]*dVd_ddelta + Zdq_inv[1]*dVq_ddelta;
<a name="line660">660: </a>    col[3] = idx + 4; col[4] = net_start+2*gbus[i];                     col[5] = net_start + 2*gbus[i]+1;
<a name="line661">661: </a>    val[3] = 1;       val[4] = Zdq_inv[0]*dVd_dVr + Zdq_inv[1]*dVq_dVr; val[5] = Zdq_inv[0]*dVd_dVi + Zdq_inv[1]*dVq_dVi;
<a name="line662">662: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,6,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);

<a name="line664">664: </a>    <font color="#B22222">/*  fgen[idx+5] = Zdq_inv[2]*(-Edp + Vd) + Zdq_inv[3]*(-Eqp + Vq) + Iq; */</font>
<a name="line665">665: </a>    row[0] = idx+5;
<a name="line666">666: </a>    col[0] = idx;         col[1] = idx+1;        col[2] = idx + 2;
<a name="line667">667: </a>    val[0] = -Zdq_inv[3]; val[1] = -Zdq_inv[2];  val[2] = Zdq_inv[2]*dVd_ddelta + Zdq_inv[3]*dVq_ddelta;
<a name="line668">668: </a>    col[3] = idx + 5; col[4] = net_start+2*gbus[i];                     col[5] = net_start + 2*gbus[i]+1;
<a name="line669">669: </a>    val[3] = 1;       val[4] = Zdq_inv[2]*dVd_dVr + Zdq_inv[3]*dVq_dVr; val[5] = Zdq_inv[2]*dVd_dVi + Zdq_inv[3]*dVq_dVi;
<a name="line670">670: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,6,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);

<a name="line672">672: </a>    dIGr_ddelta = Id*PetscCosScalar(delta) - Iq*PetscSinScalar(delta);
<a name="line673">673: </a>    dIGi_ddelta = Id*PetscSinScalar(delta) + Iq*PetscCosScalar(delta);
<a name="line674">674: </a>    dIGr_dId    = PetscSinScalar(delta);  dIGr_dIq = PetscCosScalar(delta);
<a name="line675">675: </a>    dIGi_dId    = -PetscCosScalar(delta); dIGi_dIq = PetscSinScalar(delta);

<a name="line677">677: </a>    <font color="#B22222">/* fnet[2*gbus[i]]   -= IGi; */</font>
<a name="line678">678: </a>    row[0] = net_start + 2*gbus[i];
<a name="line679">679: </a>    col[0] = idx+2;        col[1] = idx + 4;   col[2] = idx + 5;
<a name="line680">680: </a>    val[0] = -dIGi_ddelta; val[1] = -dIGi_dId; val[2] = -dIGi_dIq;
<a name="line681">681: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,3,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);

<a name="line683">683: </a>    <font color="#B22222">/* fnet[2*gbus[i]+1]   -= IGr; */</font>
<a name="line684">684: </a>    row[0] = net_start + 2*gbus[i]+1;
<a name="line685">685: </a>    col[0] = idx+2;        col[1] = idx + 4;   col[2] = idx + 5;
<a name="line686">686: </a>    val[0] = -dIGr_ddelta; val[1] = -dIGr_dId; val[2] = -dIGr_dIq;
<a name="line687">687: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,3,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);

<a name="line689">689: </a>    Vm = PetscSqrtScalar(Vd*Vd + Vq*Vq);

<a name="line691">691: </a>    <font color="#B22222">/*    fgen[idx+6] = (KE[i]*Efd + SE - VR)/TE[i]; */</font>
<a name="line692">692: </a>    <font color="#B22222">/*    SE  = k1[i]*PetscExpScalar(k2[i]*Efd); */</font>
<a name="line693">693: </a>    dSE_dEfd = k1[i]*k2[i]*PetscExpScalar(k2[i]*Efd);

<a name="line695">695: </a>    row[0] = idx + 6;
<a name="line696">696: </a>    col[0] = idx + 6;                     col[1] = idx + 8;
<a name="line697">697: </a>    val[0] = (KE[i] + dSE_dEfd)/TE[i];  val[1] = -1/TE[i];
<a name="line698">698: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,2,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);

<a name="line700">700: </a>    <font color="#B22222">/* Exciter differential equations */</font>

<a name="line702">702: </a>    <font color="#B22222">/*    fgen[idx+7] = (RF - KF[i]*Efd/TF[i])/TF[i]; */</font>
<a name="line703">703: </a>    row[0] = idx + 7;
<a name="line704">704: </a>    col[0] = idx + 6;       col[1] = idx + 7;
<a name="line705">705: </a>    val[0] = (-KF[i]/TF[i])/TF[i];  val[1] = 1/TF[i];
<a name="line706">706: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,2,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);

<a name="line708">708: </a>    <font color="#B22222">/*    fgen[idx+8] = (VR - KA[i]*RF + KA[i]*KF[i]*Efd/TF[i] - KA[i]*(Vref[i] - Vm))/TA[i]; */</font>
<a name="line709">709: </a>    <font color="#B22222">/* Vm = (Vd^2 + Vq^2)^0.5; */</font>
<a name="line710">710: </a>    dVm_dVd    = Vd/Vm; dVm_dVq = Vq/Vm;
<a name="line711">711: </a>    dVm_dVr    = dVm_dVd*dVd_dVr + dVm_dVq*dVq_dVr;
<a name="line712">712: </a>    dVm_dVi    = dVm_dVd*dVd_dVi + dVm_dVq*dVq_dVi;
<a name="line713">713: </a>    row[0]     = idx + 8;
<a name="line714">714: </a>    col[0]     = idx + 6;           col[1] = idx + 7; col[2] = idx + 8;
<a name="line715">715: </a>    val[0]     = (KA[i]*KF[i]/TF[i])/TA[i]; val[1] = -KA[i]/TA[i];  val[2] = 1/TA[i];
<a name="line716">716: </a>    col[3]     = net_start + 2*gbus[i]; col[4] = net_start + 2*gbus[i]+1;
<a name="line717">717: </a>    val[3]     = KA[i]*dVm_dVr/TA[i];         val[4] = KA[i]*dVm_dVi/TA[i];
<a name="line718">718: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,5,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);
<a name="line719">719: </a>    idx        = idx + 9;
<a name="line720">720: </a>  }


<a name="line723">723: </a>  <font color="#4169E1">for</font> (i=0; i&lt;nbus; i++) {
<a name="line724">724: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatGetRow.html#MatGetRow">MatGetRow</a>(user-&gt;Ybus,2*i,&amp;ncols,&amp;cols,&amp;yvals);
<a name="line725">725: </a>    row[0] = net_start + 2*i;
<a name="line726">726: </a>    <font color="#4169E1">for</font> (k=0; k&lt;ncols; k++) {
<a name="line727">727: </a>      col[k] = net_start + cols[k];
<a name="line728">728: </a>      val[k] = yvals[k];
<a name="line729">729: </a>    }
<a name="line730">730: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,ncols,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);
<a name="line731">731: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatRestoreRow.html#MatRestoreRow">MatRestoreRow</a>(user-&gt;Ybus,2*i,&amp;ncols,&amp;cols,&amp;yvals);

<a name="line733">733: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatGetRow.html#MatGetRow">MatGetRow</a>(user-&gt;Ybus,2*i+1,&amp;ncols,&amp;cols,&amp;yvals);
<a name="line734">734: </a>    row[0] = net_start + 2*i+1;
<a name="line735">735: </a>    <font color="#4169E1">for</font> (k=0; k&lt;ncols; k++) {
<a name="line736">736: </a>      col[k] = net_start + cols[k];
<a name="line737">737: </a>      val[k] = yvals[k];
<a name="line738">738: </a>    }
<a name="line739">739: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,ncols,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);
<a name="line740">740: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatRestoreRow.html#MatRestoreRow">MatRestoreRow</a>(user-&gt;Ybus,2*i+1,&amp;ncols,&amp;cols,&amp;yvals);
<a name="line741">741: </a>  }

<a name="line743">743: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyBegin.html#MatAssemblyBegin">MatAssemblyBegin</a>(J,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FLUSH_ASSEMBLY</a>);
<a name="line744">744: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyEnd.html#MatAssemblyEnd">MatAssemblyEnd</a>(J,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FLUSH_ASSEMBLY</a>);


<a name="line747">747: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(user-&gt;V0,&amp;v0);
<a name="line748">748: </a>  <font color="#4169E1">for</font> (i=0; i &lt; nload; i++) {
<a name="line749">749: </a>    Vr      = xnet[2*lbus[i]]; <font color="#B22222">/* Real part of load bus voltage */</font>
<a name="line750">750: </a>    Vi      = xnet[2*lbus[i]+1]; <font color="#B22222">/* Imaginary part of the load bus voltage */</font>
<a name="line751">751: </a>    Vm      = PetscSqrtScalar(Vr*Vr + Vi*Vi); Vm2= Vm*Vm; Vm4 = Vm2*Vm2;
<a name="line752">752: </a>    Vm0     = PetscSqrtScalar(v0[2*lbus[i]]*v0[2*lbus[i]] + v0[2*lbus[i]+1]*v0[2*lbus[i]+1]);
<a name="line753">753: </a>    PD      = QD = 0.0;
<a name="line754">754: </a>    dPD_dVr = dPD_dVi = dQD_dVr = dQD_dVi = 0.0;
<a name="line755">755: </a>    <font color="#4169E1">for</font> (k=0; k &lt; ld_nsegsp[i]; k++) {
<a name="line756">756: </a>      PD      += ld_alphap[k]*PD0[i]*PetscPowScalar((Vm/Vm0),ld_betap[k]);
<a name="line757">757: </a>      dPD_dVr += ld_alphap[k]*ld_betap[k]*PD0[i]*PetscPowScalar((1/Vm0),ld_betap[k])*Vr*PetscPowScalar(Vm,(ld_betap[k]-2));
<a name="line758">758: </a>      dPD_dVi += ld_alphap[k]*ld_betap[k]*PD0[i]*PetscPowScalar((1/Vm0),ld_betap[k])*Vi*PetscPowScalar(Vm,(ld_betap[k]-2));
<a name="line759">759: </a>    }
<a name="line760">760: </a>    <font color="#4169E1">for</font> (k=0; k &lt; ld_nsegsq[i]; k++) {
<a name="line761">761: </a>      QD      += ld_alphaq[k]*QD0[i]*PetscPowScalar((Vm/Vm0),ld_betaq[k]);
<a name="line762">762: </a>      dQD_dVr += ld_alphaq[k]*ld_betaq[k]*QD0[i]*PetscPowScalar((1/Vm0),ld_betaq[k])*Vr*PetscPowScalar(Vm,(ld_betaq[k]-2));
<a name="line763">763: </a>      dQD_dVi += ld_alphaq[k]*ld_betaq[k]*QD0[i]*PetscPowScalar((1/Vm0),ld_betaq[k])*Vi*PetscPowScalar(Vm,(ld_betaq[k]-2));
<a name="line764">764: </a>    }

<a name="line766">766: </a>    <font color="#B22222">/*    IDr = (PD*Vr + QD*Vi)/Vm2; */</font>
<a name="line767">767: </a>    <font color="#B22222">/*    IDi = (-QD*Vr + PD*Vi)/Vm2; */</font>

<a name="line769">769: </a>    dIDr_dVr = (dPD_dVr*Vr + dQD_dVr*Vi + PD)/Vm2 - ((PD*Vr + QD*Vi)*2*Vr)/Vm4;
<a name="line770">770: </a>    dIDr_dVi = (dPD_dVi*Vr + dQD_dVi*Vi + QD)/Vm2 - ((PD*Vr + QD*Vi)*2*Vi)/Vm4;

<a name="line772">772: </a>    dIDi_dVr = (-dQD_dVr*Vr + dPD_dVr*Vi - QD)/Vm2 - ((-QD*Vr + PD*Vi)*2*Vr)/Vm4;
<a name="line773">773: </a>    dIDi_dVi = (-dQD_dVi*Vr + dPD_dVi*Vi + PD)/Vm2 - ((-QD*Vr + PD*Vi)*2*Vi)/Vm4;


<a name="line776">776: </a>    <font color="#B22222">/*    fnet[2*lbus[i]]   += IDi; */</font>
<a name="line777">777: </a>    row[0] = net_start + 2*lbus[i];
<a name="line778">778: </a>    col[0] = net_start + 2*lbus[i];  col[1] = net_start + 2*lbus[i]+1;
<a name="line779">779: </a>    val[0] = dIDi_dVr;               val[1] = dIDi_dVi;
<a name="line780">780: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,2,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line781">781: </a>    <font color="#B22222">/*    fnet[2*lbus[i]+1] += IDr; */</font>
<a name="line782">782: </a>    row[0] = net_start + 2*lbus[i]+1;
<a name="line783">783: </a>    col[0] = net_start + 2*lbus[i];  col[1] = net_start + 2*lbus[i]+1;
<a name="line784">784: </a>    val[0] = dIDr_dVr;               val[1] = dIDr_dVi;
<a name="line785">785: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(J,1,row,2,col,val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line786">786: </a>  }
<a name="line787">787: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(user-&gt;V0,&amp;v0);

<a name="line789">789: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(Xgen,&amp;xgen);
<a name="line790">790: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(Xnet,&amp;xnet);

<a name="line792">792: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeRestoreLocalVectors.html#DMCompositeRestoreLocalVectors">DMCompositeRestoreLocalVectors</a>(user-&gt;dmpgrid,&amp;Xgen,&amp;Xnet);

<a name="line794">794: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyBegin.html#MatAssemblyBegin">MatAssemblyBegin</a>(J,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FINAL_ASSEMBLY</a>);
<a name="line795">795: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyEnd.html#MatAssemblyEnd">MatAssemblyEnd</a>(J,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FINAL_ASSEMBLY</a>);
<a name="line796">796: </a>  <font color="#4169E1">return</font>(0);
<a name="line797">797: </a>}

<a name="line799">799: </a><font color="#B22222">/*</font>
<a name="line800">800: </a><font color="#B22222">   J = [I, 0</font>
<a name="line801">801: </a><font color="#B22222">        dg_dx, dg_dy]</font>
<a name="line802">802: </a><font color="#B22222">*/</font>
<a name="line803">803: </a><strong><font color="#4169E1"><a name="AlgJacobian"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> AlgJacobian(<a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNES.html#SNES">SNES</a> snes,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> X,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/Mat.html#Mat">Mat</a> A,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/Mat.html#Mat">Mat</a> B,void *ctx)</font></strong>
<a name="line804">804: </a>{
<a name="line806">806: </a>  Userctx        *user=(Userctx*)ctx;

<a name="line809">809: </a>  ResidualJacobian(snes,X,A,B,ctx);
<a name="line810">810: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetOption.html#MatSetOption">MatSetOption</a>(A,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatOption.html#MatOption">MAT_KEEP_NONZERO_PATTERN</a>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_TRUE.html#PETSC_TRUE">PETSC_TRUE</a>);
<a name="line811">811: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatZeroRowsIS.html#MatZeroRowsIS">MatZeroRowsIS</a>(A,user-&gt;is_diff,1.0,NULL,NULL);
<a name="line812">812: </a>  <font color="#4169E1">return</font>(0);
<a name="line813">813: </a>}

<a name="line815">815: </a><font color="#B22222">/*</font>
<a name="line816">816: </a><font color="#B22222">   J = [a*I-df_dx, -df_dy</font>
<a name="line817">817: </a><font color="#B22222">        dg_dx, dg_dy]</font>
<a name="line818">818: </a><font color="#B22222">*/</font>

<a name="line820">820: </a><strong><font color="#4169E1"><a name="IJacobian"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> IJacobian(<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a> ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a> t,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> X,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> Xdot,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a> a,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/Mat.html#Mat">Mat</a> A,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/Mat.html#Mat">Mat</a> B,Userctx *user)</font></strong>
<a name="line821">821: </a>{
<a name="line823">823: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNES.html#SNES">SNES</a>           snes;
<a name="line824">824: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    atmp = (<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>) a;
<a name="line825">825: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       i,row;

<a name="line828">828: </a>  user-&gt;t = t;

<a name="line830">830: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSGetSNES.html#TSGetSNES">TSGetSNES</a>(ts,&amp;snes);
<a name="line831">831: </a>  ResidualJacobian(snes,X,A,B,user);
<a name="line832">832: </a>  <font color="#4169E1">for</font> (i=0;i &lt; ngen;i++) {
<a name="line833">833: </a>    row = 9*i;
<a name="line834">834: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(A,1,&amp;row,1,&amp;row,&amp;atmp,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line835">835: </a>    row  = 9*i+1;
<a name="line836">836: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(A,1,&amp;row,1,&amp;row,&amp;atmp,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line837">837: </a>    row  = 9*i+2;
<a name="line838">838: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(A,1,&amp;row,1,&amp;row,&amp;atmp,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line839">839: </a>    row  = 9*i+3;
<a name="line840">840: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(A,1,&amp;row,1,&amp;row,&amp;atmp,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line841">841: </a>    row  = 9*i+6;
<a name="line842">842: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(A,1,&amp;row,1,&amp;row,&amp;atmp,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line843">843: </a>    row  = 9*i+7;
<a name="line844">844: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(A,1,&amp;row,1,&amp;row,&amp;atmp,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line845">845: </a>    row  = 9*i+8;
<a name="line846">846: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(A,1,&amp;row,1,&amp;row,&amp;atmp,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line847">847: </a>  }
<a name="line848">848: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyBegin.html#MatAssemblyBegin">MatAssemblyBegin</a>(A,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FINAL_ASSEMBLY</a>);
<a name="line849">849: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyEnd.html#MatAssemblyEnd">MatAssemblyEnd</a>(A,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FINAL_ASSEMBLY</a>);
<a name="line850">850: </a>  <font color="#4169E1">return</font>(0);
<a name="line851">851: </a>}

<a name="line853">853: </a><font color="#B22222">/* Matrix JacobianP is constant so that it only needs to be evaluated once */</font>
<a name="line854">854: </a><strong><font color="#4169E1"><a name="RHSJacobianP"></a>static <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> RHSJacobianP(<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a> ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a> t,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> X,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/Mat.html#Mat">Mat</a> A, void *ctx0)</font></strong>
<a name="line855">855: </a>{
<a name="line857">857: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    a;
<a name="line858">858: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       row,col;
<a name="line859">859: </a>  Userctx        *ctx=(Userctx*)ctx0;


<a name="line863">863: </a>  <font color="#4169E1">if</font> (ctx-&gt;jacp_flg) {
<a name="line864">864: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatZeroEntries.html#MatZeroEntries">MatZeroEntries</a>(A);

<a name="line866">866: </a>    <font color="#4169E1">for</font> (col=0;col&lt;3;col++) {
<a name="line867">867: </a>      a    = 1.0/M[col];
<a name="line868">868: </a>      row  = 9*col+3;
<a name="line869">869: </a>      <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(A,1,&amp;row,1,&amp;col,&amp;a,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>);
<a name="line870">870: </a>    }

<a name="line872">872: </a>    ctx-&gt;jacp_flg = <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_FALSE.html#PETSC_FALSE">PETSC_FALSE</a>;

<a name="line874">874: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyBegin.html#MatAssemblyBegin">MatAssemblyBegin</a>(A,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FINAL_ASSEMBLY</a>);
<a name="line875">875: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyEnd.html#MatAssemblyEnd">MatAssemblyEnd</a>(A,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FINAL_ASSEMBLY</a>);
<a name="line876">876: </a>  }
<a name="line877">877: </a>  <font color="#4169E1">return</font>(0);
<a name="line878">878: </a>}

<a name="line880">880: </a><strong><font color="#4169E1"><a name="CostIntegrand"></a>static <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> CostIntegrand(<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a> ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a> t,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> U,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> R,Userctx *user)</font></strong>
<a name="line881">881: </a>{
<a name="line883">883: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    *u,*r;
<a name="line884">884: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       idx;
<a name="line885">885: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>            Xgen,Xnet;
<a name="line886">886: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    *xgen;
<a name="line887">887: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       i;

<a name="line890">890: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeGetLocalVectors.html#DMCompositeGetLocalVectors">DMCompositeGetLocalVectors</a>(user-&gt;dmpgrid,&amp;Xgen,&amp;Xnet);
<a name="line891">891: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeScatter.html#DMCompositeScatter">DMCompositeScatter</a>(user-&gt;dmpgrid,U,Xgen,Xnet);

<a name="line893">893: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(Xgen,&amp;xgen);

<a name="line895">895: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(U,&amp;u);
<a name="line896">896: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(R,&amp;r);
<a name="line897">897: </a>  r[0] = 0.;
<a name="line898">898: </a>  idx = 0;
<a name="line899">899: </a>  <font color="#4169E1">for</font> (i=0;i&lt;ngen;i++) {
<a name="line900">900: </a>    r[0] += PetscPowScalarInt(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscMax.html#PetscMax">PetscMax</a>(0.,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscMax.html#PetscMax">PetscMax</a>(xgen[idx+3]/(2.*PETSC_PI)-user-&gt;freq_u,user-&gt;freq_l-xgen[idx+3]/(2.*PETSC_PI))),user-&gt;pow);
<a name="line901">901: </a>    idx  += 9;
<a name="line902">902: </a>  }
<a name="line903">903: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(R,&amp;r);
<a name="line904">904: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeRestoreLocalVectors.html#DMCompositeRestoreLocalVectors">DMCompositeRestoreLocalVectors</a>(user-&gt;dmpgrid,&amp;Xgen,&amp;Xnet);
<a name="line905">905: </a>  <font color="#4169E1">return</font>(0);
<a name="line906">906: </a>}

<a name="line908">908: </a><strong><font color="#4169E1"><a name="DRDYFunction"></a>static <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> DRDYFunction(<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a> ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a> t,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> U,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> *drdy,Userctx *user)</font></strong>
<a name="line909">909: </a>{
<a name="line911">911: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>            Xgen,Xnet,Dgen,Dnet;
<a name="line912">912: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    *xgen,*dgen;
<a name="line913">913: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       i;
<a name="line914">914: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       idx;

<a name="line917">917: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeGetLocalVectors.html#DMCompositeGetLocalVectors">DMCompositeGetLocalVectors</a>(user-&gt;dmpgrid,&amp;Xgen,&amp;Xnet);
<a name="line918">918: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeGetLocalVectors.html#DMCompositeGetLocalVectors">DMCompositeGetLocalVectors</a>(user-&gt;dmpgrid,&amp;Dgen,&amp;Dnet);
<a name="line919">919: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeScatter.html#DMCompositeScatter">DMCompositeScatter</a>(user-&gt;dmpgrid,U,Xgen,Xnet);
<a name="line920">920: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeScatter.html#DMCompositeScatter">DMCompositeScatter</a>(user-&gt;dmpgrid,drdy[0],Dgen,Dnet);

<a name="line922">922: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(Xgen,&amp;xgen);
<a name="line923">923: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(Dgen,&amp;dgen);

<a name="line925">925: </a>  idx = 0;
<a name="line926">926: </a>  <font color="#4169E1">for</font> (i=0;i&lt;ngen;i++) {
<a name="line927">927: </a>    dgen[idx+3] = 0.;
<a name="line928">928: </a>    <font color="#4169E1">if</font> (xgen[idx+3]/(2.*PETSC_PI) &gt; user-&gt;freq_u) dgen[idx+3] = user-&gt;pow*PetscPowScalarInt(xgen[idx+3]/(2.*PETSC_PI)-user-&gt;freq_u,user-&gt;pow-1)/(2.*PETSC_PI);
<a name="line929">929: </a>    <font color="#4169E1">if</font> (xgen[idx+3]/(2.*PETSC_PI) &lt; user-&gt;freq_l) dgen[idx+3] = user-&gt;pow*PetscPowScalarInt(user-&gt;freq_l-xgen[idx+3]/(2.*PETSC_PI),user-&gt;pow-1)/(-2.*PETSC_PI);
<a name="line930">930: </a>    idx += 9;
<a name="line931">931: </a>  }

<a name="line933">933: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(Dgen,&amp;dgen);
<a name="line934">934: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeGather.html#DMCompositeGather">DMCompositeGather</a>(user-&gt;dmpgrid,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/INSERT_VALUES.html#INSERT_VALUES">INSERT_VALUES</a>,drdy[0],Dgen,Dnet);
<a name="line935">935: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeRestoreLocalVectors.html#DMCompositeRestoreLocalVectors">DMCompositeRestoreLocalVectors</a>(user-&gt;dmpgrid,&amp;Dgen,&amp;Dnet);
<a name="line936">936: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeRestoreLocalVectors.html#DMCompositeRestoreLocalVectors">DMCompositeRestoreLocalVectors</a>(user-&gt;dmpgrid,&amp;Xgen,&amp;Xnet);
<a name="line937">937: </a>  <font color="#4169E1">return</font>(0);
<a name="line938">938: </a>}

<a name="line940">940: </a><strong><font color="#4169E1"><a name="DRDPFunction"></a>static <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> DRDPFunction(<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a> ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a> t,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> U,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> *drdp,Userctx *user)</font></strong>
<a name="line941">941: </a>{
<a name="line943">943: </a>  <font color="#4169E1">return</font>(0);
<a name="line944">944: </a>}

<a name="line946">946: </a><strong><font color="#4169E1"><a name="ComputeSensiP"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> ComputeSensiP(<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> lambda,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> mu,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> *DICDP,Userctx *user)</font></strong>
<a name="line947">947: </a>{
<a name="line949">949: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    *x,*y,sensip;
<a name="line950">950: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       i;

<a name="line953">953: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(lambda,&amp;x);
<a name="line954">954: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(mu,&amp;y);

<a name="line956">956: </a>  <font color="#4169E1">for</font> (i=0;i&lt;3;i++) {
<a name="line957">957: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDot.html#VecDot">VecDot</a>(lambda,DICDP[i],&amp;sensip);
<a name="line958">958: </a>    sensip = sensip+y[i];
<a name="line959">959: </a>    <font color="#B22222">/* <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscPrintf.html#PetscPrintf">PetscPrintf</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,"\n sensitivity wrt %D th parameter: %g \n",i,(double)sensip); */</font>
<a name="line960">960: </a>     y[i] = sensip;
<a name="line961">961: </a>  }
<a name="line962">962: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(mu,&amp;y);
<a name="line963">963: </a>  <font color="#4169E1">return</font>(0);
<a name="line964">964: </a>}

<a name="line966">966: </a><strong><font color="#4169E1"><a name="main"></a>int main(int argc,char **argv)</font></strong>
<a name="line967">967: </a>{
<a name="line968">968: </a>  Userctx            user;
<a name="line969">969: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>                p;
<a name="line970">970: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>        *x_ptr;
<a name="line971">971: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a>     ierr;
<a name="line972">972: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscMPIInt.html#PetscMPIInt">PetscMPIInt</a>        size;
<a name="line973">973: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>           i;
<a name="line974">974: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Viewer/PetscViewer.html#PetscViewer">PetscViewer</a>        Xview,Ybusview;
<a name="line975">975: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>           *idx2;
<a name="line976">976: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Tao/Tao.html#Tao">Tao</a>                tao;
<a name="line977">977: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/KSP/KSP.html#KSP">KSP</a>                ksp;
<a name="line978">978: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/PC/PC.html#PC">PC</a>                 pc;
<a name="line979">979: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>                lowerb,upperb;

<a name="line981">981: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInitialize.html#PetscInitialize">PetscInitialize</a>(&amp;argc,&amp;argv,<font color="#666666">"petscoptions"</font>,help);<font color="#4169E1">if</font> (ierr) <font color="#4169E1">return</font> ierr;
<a name="line982">982: </a>  <a href="http://www.mpich.org/static/docs/latest/www3/MPI_Comm_size.html#MPI_Comm_size">MPI_Comm_size</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,&amp;size);
<a name="line983">983: </a>  <font color="#4169E1">if</font> (size &gt; 1) <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/SETERRQ.html#SETERRQ">SETERRQ</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,PETSC_ERR_SUP,<font color="#666666">"Only for sequential runs"</font>);

<a name="line985">985: </a>  user.jacp_flg   = <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_TRUE.html#PETSC_TRUE">PETSC_TRUE</a>;
<a name="line986">986: </a>  user.neqs_gen   = 9*ngen; <font color="#B22222">/* # eqs. for generator subsystem */</font>
<a name="line987">987: </a>  user.neqs_net   = 2*nbus; <font color="#B22222">/* # eqs. for network subsystem   */</font>
<a name="line988">988: </a>  user.neqs_pgrid = user.neqs_gen + user.neqs_net;

<a name="line990">990: </a>  <font color="#B22222">/* Create indices for differential and algebraic equations */</font>
<a name="line991">991: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscMalloc1.html#PetscMalloc1">PetscMalloc1</a>(7*ngen,&amp;idx2);
<a name="line992">992: </a>  <font color="#4169E1">for</font> (i=0; i&lt;ngen; i++) {
<a name="line993">993: </a>    idx2[7*i]   = 9*i;   idx2[7*i+1] = 9*i+1; idx2[7*i+2] = 9*i+2; idx2[7*i+3] = 9*i+3;
<a name="line994">994: </a>    idx2[7*i+4] = 9*i+6; idx2[7*i+5] = 9*i+7; idx2[7*i+6] = 9*i+8;
<a name="line995">995: </a>  }
<a name="line996">996: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/IS/ISCreateGeneral.html#ISCreateGeneral">ISCreateGeneral</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,7*ngen,idx2,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscCopyMode.html#PetscCopyMode">PETSC_COPY_VALUES</a>,&amp;user.is_diff);
<a name="line997">997: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/IS/ISComplement.html#ISComplement">ISComplement</a>(user.is_diff,0,user.neqs_pgrid,&amp;user.is_alg);
<a name="line998">998: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscFree.html#PetscFree">PetscFree</a>(idx2);

<a name="line1000">1000: </a>  <font color="#B22222">/* Set run time options */</font>
<a name="line1001">1001: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsBegin.html#PetscOptionsBegin">PetscOptionsBegin</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,NULL,<font color="#666666">"Transient stability fault options"</font>,<font color="#666666">""</font>);
<a name="line1002">1002: </a>  {
<a name="line1003">1003: </a>    user.tfaulton  = 1.0;
<a name="line1004">1004: </a>    user.tfaultoff = 1.2;
<a name="line1005">1005: </a>    user.Rfault    = 0.0001;
<a name="line1006">1006: </a>    user.faultbus  = 8;
<a name="line1007">1007: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsReal.html#PetscOptionsReal">PetscOptionsReal</a>(<font color="#666666">"-tfaulton"</font>,<font color="#666666">""</font>,<font color="#666666">""</font>,user.tfaulton,&amp;user.tfaulton,NULL);
<a name="line1008">1008: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsReal.html#PetscOptionsReal">PetscOptionsReal</a>(<font color="#666666">"-tfaultoff"</font>,<font color="#666666">""</font>,<font color="#666666">""</font>,user.tfaultoff,&amp;user.tfaultoff,NULL);
<a name="line1009">1009: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsInt.html#PetscOptionsInt">PetscOptionsInt</a>(<font color="#666666">"-faultbus"</font>,<font color="#666666">""</font>,<font color="#666666">""</font>,user.faultbus,&amp;user.faultbus,NULL);
<a name="line1010">1010: </a>    user.t0        = 0.0;
<a name="line1011">1011: </a>    user.tmax      = 1.3;
<a name="line1012">1012: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsReal.html#PetscOptionsReal">PetscOptionsReal</a>(<font color="#666666">"-t0"</font>,<font color="#666666">""</font>,<font color="#666666">""</font>,user.t0,&amp;user.t0,NULL);
<a name="line1013">1013: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsReal.html#PetscOptionsReal">PetscOptionsReal</a>(<font color="#666666">"-tmax"</font>,<font color="#666666">""</font>,<font color="#666666">""</font>,user.tmax,&amp;user.tmax,NULL);
<a name="line1014">1014: </a>    user.freq_u    = 61.0;
<a name="line1015">1015: </a>    user.freq_l    = 59.0;
<a name="line1016">1016: </a>    user.pow       = 2;
<a name="line1017">1017: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsReal.html#PetscOptionsReal">PetscOptionsReal</a>(<font color="#666666">"-frequ"</font>,<font color="#666666">""</font>,<font color="#666666">""</font>,user.freq_u,&amp;user.freq_u,NULL);
<a name="line1018">1018: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsReal.html#PetscOptionsReal">PetscOptionsReal</a>(<font color="#666666">"-freql"</font>,<font color="#666666">""</font>,<font color="#666666">""</font>,user.freq_l,&amp;user.freq_l,NULL);
<a name="line1019">1019: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsInt.html#PetscOptionsInt">PetscOptionsInt</a>(<font color="#666666">"-pow"</font>,<font color="#666666">""</font>,<font color="#666666">""</font>,user.pow,&amp;user.pow,NULL);

<a name="line1021">1021: </a>  }
<a name="line1022">1022: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscOptionsEnd.html#PetscOptionsEnd">PetscOptionsEnd</a>();

<a name="line1024">1024: </a>  <font color="#B22222">/* Create DMs for generator and network subsystems */</font>
<a name="line1025">1025: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DMDA/DMDACreate1d.html#DMDACreate1d">DMDACreate1d</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,<a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMBoundaryType.html#DMBoundaryType">DM_BOUNDARY_NONE</a>,user.neqs_gen,1,1,NULL,&amp;user.dmgen);
<a name="line1026">1026: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMSetOptionsPrefix.html#DMSetOptionsPrefix">DMSetOptionsPrefix</a>(user.dmgen,<font color="#666666">"dmgen_"</font>);
<a name="line1027">1027: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DMDA/DMDACreate1d.html#DMDACreate1d">DMDACreate1d</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,<a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMBoundaryType.html#DMBoundaryType">DM_BOUNDARY_NONE</a>,user.neqs_net,1,1,NULL,&amp;user.dmnet);
<a name="line1028">1028: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMSetOptionsPrefix.html#DMSetOptionsPrefix">DMSetOptionsPrefix</a>(user.dmnet,<font color="#666666">"dmnet_"</font>);
<a name="line1029">1029: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMSetFromOptions.html#DMSetFromOptions">DMSetFromOptions</a>(user.dmnet);
<a name="line1030">1030: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMSetUp.html#DMSetUp">DMSetUp</a>(user.dmnet);
<a name="line1031">1031: </a>  <font color="#B22222">/* Create a composite <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DM.html#DM">DM</a> packer and add the two DMs */</font>
<a name="line1032">1032: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeCreate.html#DMCompositeCreate">DMCompositeCreate</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,&amp;user.dmpgrid);
<a name="line1033">1033: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMSetOptionsPrefix.html#DMSetOptionsPrefix">DMSetOptionsPrefix</a>(user.dmpgrid,<font color="#666666">"pgrid_"</font>);
<a name="line1034">1034: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMSetFromOptions.html#DMSetFromOptions">DMSetFromOptions</a>(user.dmgen);
<a name="line1035">1035: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMSetUp.html#DMSetUp">DMSetUp</a>(user.dmgen);
<a name="line1036">1036: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeAddDM.html#DMCompositeAddDM">DMCompositeAddDM</a>(user.dmpgrid,user.dmgen);
<a name="line1037">1037: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCompositeAddDM.html#DMCompositeAddDM">DMCompositeAddDM</a>(user.dmpgrid,user.dmnet);

<a name="line1039">1039: </a>  <font color="#B22222">/* Read initial voltage vector and Ybus */</font>
<a name="line1040">1040: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Viewer/PetscViewerBinaryOpen.html#PetscViewerBinaryOpen">PetscViewerBinaryOpen</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,<font color="#666666">"X.bin"</font>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscFileMode.html#PetscFileMode">FILE_MODE_READ</a>,&amp;Xview);
<a name="line1041">1041: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Viewer/PetscViewerBinaryOpen.html#PetscViewerBinaryOpen">PetscViewerBinaryOpen</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,<font color="#666666">"Ybus.bin"</font>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscFileMode.html#PetscFileMode">FILE_MODE_READ</a>,&amp;Ybusview);

<a name="line1043">1043: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecCreate.html#VecCreate">VecCreate</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,&amp;user.V0);
<a name="line1044">1044: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecSetSizes.html#VecSetSizes">VecSetSizes</a>(user.V0,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_DECIDE.html#PETSC_DECIDE">PETSC_DECIDE</a>,user.neqs_net);
<a name="line1045">1045: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecLoad.html#VecLoad">VecLoad</a>(user.V0,Xview);

<a name="line1047">1047: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatCreate.html#MatCreate">MatCreate</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,&amp;user.Ybus);
<a name="line1048">1048: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetSizes.html#MatSetSizes">MatSetSizes</a>(user.Ybus,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_DECIDE.html#PETSC_DECIDE">PETSC_DECIDE</a>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_DECIDE.html#PETSC_DECIDE">PETSC_DECIDE</a>,user.neqs_net,user.neqs_net);
<a name="line1049">1049: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetType.html#MatSetType">MatSetType</a>(user.Ybus,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MATBAIJ.html#MATBAIJ">MATBAIJ</a>);
<a name="line1050">1050: </a>  <font color="#B22222">/*  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetBlockSize.html#MatSetBlockSize">MatSetBlockSize</a>(ctx-&gt;Ybus,2); */</font>
<a name="line1051">1051: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatLoad.html#MatLoad">MatLoad</a>(user.Ybus,Ybusview);

<a name="line1053">1053: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Viewer/PetscViewerDestroy.html#PetscViewerDestroy">PetscViewerDestroy</a>(&amp;Xview);
<a name="line1054">1054: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Viewer/PetscViewerDestroy.html#PetscViewerDestroy">PetscViewerDestroy</a>(&amp;Ybusview);

<a name="line1056">1056: </a>  <font color="#B22222">/* Allocate space for Jacobians */</font>
<a name="line1057">1057: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatCreate.html#MatCreate">MatCreate</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,&amp;user.J);
<a name="line1058">1058: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetSizes.html#MatSetSizes">MatSetSizes</a>(user.J,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_DECIDE.html#PETSC_DECIDE">PETSC_DECIDE</a>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_DECIDE.html#PETSC_DECIDE">PETSC_DECIDE</a>,user.neqs_pgrid,user.neqs_pgrid);
<a name="line1059">1059: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetFromOptions.html#MatSetFromOptions">MatSetFromOptions</a>(user.J);
<a name="line1060">1060: </a>  PreallocateJacobian(user.J,&amp;user);

<a name="line1062">1062: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatCreate.html#MatCreate">MatCreate</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,&amp;user.Jacp);
<a name="line1063">1063: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetSizes.html#MatSetSizes">MatSetSizes</a>(user.Jacp,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_DECIDE.html#PETSC_DECIDE">PETSC_DECIDE</a>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_DECIDE.html#PETSC_DECIDE">PETSC_DECIDE</a>,user.neqs_pgrid,3);
<a name="line1064">1064: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetFromOptions.html#MatSetFromOptions">MatSetFromOptions</a>(user.Jacp);
<a name="line1065">1065: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetUp.html#MatSetUp">MatSetUp</a>(user.Jacp);
<a name="line1066">1066: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatZeroEntries.html#MatZeroEntries">MatZeroEntries</a>(user.Jacp); <font color="#B22222">/* initialize to zeros */</font>

<a name="line1068">1068: </a>  <font color="#B22222">/* Create TAO solver and set desired solution method */</font>
<a name="line1069">1069: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Tao/TaoCreate.html#TaoCreate">TaoCreate</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,&amp;tao);
<a name="line1070">1070: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Tao/TaoSetType.html#TaoSetType">TaoSetType</a>(tao,<a href="../../../.._grid/.._9bus/../docs/manualpages/Tao/TAOBLMVM.html#TAOBLMVM">TAOBLMVM</a>);
<a name="line1071">1071: </a>  <font color="#B22222">/*</font>
<a name="line1072">1072: </a><font color="#B22222">     Optimization starts</font>
<a name="line1073">1073: </a><font color="#B22222">  */</font>
<a name="line1074">1074: </a>  <font color="#B22222">/* Set initial solution guess */</font>
<a name="line1075">1075: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecCreateSeq.html#VecCreateSeq">VecCreateSeq</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,3,&amp;p);
<a name="line1076">1076: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(p,&amp;x_ptr);
<a name="line1077">1077: </a>  x_ptr[0] = PG[0]; x_ptr[1] = PG[1]; x_ptr[2] = PG[2];
<a name="line1078">1078: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(p,&amp;x_ptr);

<a name="line1080">1080: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Tao/TaoSetInitialVector.html#TaoSetInitialVector">TaoSetInitialVector</a>(tao,p);
<a name="line1081">1081: </a>  <font color="#B22222">/* Set routine for function and gradient evaluation */</font>
<a name="line1082">1082: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Tao/TaoSetObjectiveAndGradientRoutine.html#TaoSetObjectiveAndGradientRoutine">TaoSetObjectiveAndGradientRoutine</a>(tao,FormFunctionGradient,&amp;user);

<a name="line1084">1084: </a>  <font color="#B22222">/* Set bounds for the optimization */</font>
<a name="line1085">1085: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDuplicate.html#VecDuplicate">VecDuplicate</a>(p,&amp;lowerb);
<a name="line1086">1086: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDuplicate.html#VecDuplicate">VecDuplicate</a>(p,&amp;upperb);
<a name="line1087">1087: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(lowerb,&amp;x_ptr);
<a name="line1088">1088: </a>  x_ptr[0] = 0.5; x_ptr[1] = 0.5; x_ptr[2] = 0.5;
<a name="line1089">1089: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(lowerb,&amp;x_ptr);
<a name="line1090">1090: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(upperb,&amp;x_ptr);
<a name="line1091">1091: </a>  x_ptr[0] = 2.0; x_ptr[1] = 2.0; x_ptr[2] = 2.0;
<a name="line1092">1092: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArray.html#VecRestoreArray">VecRestoreArray</a>(upperb,&amp;x_ptr);
<a name="line1093">1093: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Tao/TaoSetVariableBounds.html#TaoSetVariableBounds">TaoSetVariableBounds</a>(tao,lowerb,upperb);

<a name="line1095">1095: </a>  <font color="#B22222">/* Check for any TAO command line options */</font>
<a name="line1096">1096: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Tao/TaoSetFromOptions.html#TaoSetFromOptions">TaoSetFromOptions</a>(tao);
<a name="line1097">1097: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Tao/TaoGetKSP.html#TaoGetKSP">TaoGetKSP</a>(tao,&amp;ksp);
<a name="line1098">1098: </a>  <font color="#4169E1">if</font> (ksp) {
<a name="line1099">1099: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/KSP/KSPGetPC.html#KSPGetPC">KSPGetPC</a>(ksp,&amp;pc);
<a name="line1100">1100: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/PC/PCSetType.html#PCSetType">PCSetType</a>(pc,<a href="../../../.._grid/.._9bus/../docs/manualpages/PC/PCNONE.html#PCNONE">PCNONE</a>);
<a name="line1101">1101: </a>  }

<a name="line1103">1103: </a>  <font color="#B22222">/* SOLVE THE APPLICATION */</font>
<a name="line1104">1104: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Tao/TaoSolve.html#TaoSolve">TaoSolve</a>(tao);

<a name="line1106">1106: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecView.html#VecView">VecView</a>(p,<a href="../../../.._grid/.._9bus/../docs/manualpages/Viewer/PETSC_VIEWER_STDOUT_WORLD.html#PETSC_VIEWER_STDOUT_WORLD">PETSC_VIEWER_STDOUT_WORLD</a>);
<a name="line1107">1107: </a>  <font color="#B22222">/* Free TAO data structures */</font>
<a name="line1108">1108: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Tao/TaoDestroy.html#TaoDestroy">TaoDestroy</a>(&amp;tao);

<a name="line1110">1110: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMDestroy.html#DMDestroy">DMDestroy</a>(&amp;user.dmgen);
<a name="line1111">1111: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMDestroy.html#DMDestroy">DMDestroy</a>(&amp;user.dmnet);
<a name="line1112">1112: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMDestroy.html#DMDestroy">DMDestroy</a>(&amp;user.dmpgrid);
<a name="line1113">1113: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/IS/ISDestroy.html#ISDestroy">ISDestroy</a>(&amp;user.is_diff);
<a name="line1114">1114: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/IS/ISDestroy.html#ISDestroy">ISDestroy</a>(&amp;user.is_alg);

<a name="line1116">1116: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatDestroy.html#MatDestroy">MatDestroy</a>(&amp;user.J);
<a name="line1117">1117: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatDestroy.html#MatDestroy">MatDestroy</a>(&amp;user.Jacp);
<a name="line1118">1118: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatDestroy.html#MatDestroy">MatDestroy</a>(&amp;user.Ybus);
<a name="line1119">1119: </a>  <font color="#B22222">/* <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatDestroy.html#MatDestroy">MatDestroy</a>(&amp;user.Sol); */</font>
<a name="line1120">1120: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDestroy.html#VecDestroy">VecDestroy</a>(&amp;user.V0);
<a name="line1121">1121: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDestroy.html#VecDestroy">VecDestroy</a>(&amp;p);
<a name="line1122">1122: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDestroy.html#VecDestroy">VecDestroy</a>(&amp;lowerb);
<a name="line1123">1123: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDestroy.html#VecDestroy">VecDestroy</a>(&amp;upperb);
<a name="line1124">1124: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscFinalize.html#PetscFinalize">PetscFinalize</a>();
<a name="line1125">1125: </a>  <font color="#4169E1">return</font> ierr;
<a name="line1126">1126: </a>}

<a name="line1128">1128: </a><font color="#B22222">/* ------------------------------------------------------------------ */</font>
<a name="line1129">1129: </a><font color="#B22222">/*</font>
<a name="line1130">1130: </a><font color="#B22222">   FormFunction - Evaluates the function and corresponding gradient.</font>

<a name="line1132">1132: </a><font color="#B22222">   Input Parameters:</font>
<a name="line1133">1133: </a><font color="#B22222">   tao - the <a href="../../../.._grid/.._9bus/../docs/manualpages/Tao/Tao.html#Tao">Tao</a> context</font>
<a name="line1134">1134: </a><font color="#B22222">   X   - the input vector</font>
<a name="line1135">1135: </a><font color="#B22222">   ptr - optional user-defined context, as set by <a href="../../../.._grid/.._9bus/../docs/manualpages/Tao/TaoSetObjectiveAndGradientRoutine.html#TaoSetObjectiveAndGradientRoutine">TaoSetObjectiveAndGradientRoutine</a>()</font>

<a name="line1137">1137: </a><font color="#B22222">   Output Parameters:</font>
<a name="line1138">1138: </a><font color="#B22222">   f   - the newly evaluated function</font>
<a name="line1139">1139: </a><font color="#B22222">   G   - the newly evaluated gradient</font>
<a name="line1140">1140: </a><font color="#B22222">*/</font>
<a name="line1141">1141: </a><strong><font color="#4169E1"><a name="FormFunctionGradient"></a><a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> FormFunctionGradient(<a href="../../../.._grid/.._9bus/../docs/manualpages/Tao/Tao.html#Tao">Tao</a> tao,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> P,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a> *f,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a> G,void *ctx0)</font></strong>
<a name="line1142">1142: </a>{
<a name="line1143">1143: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a>             ts;
<a name="line1144">1144: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNES.html#SNES">SNES</a>           snes_alg;
<a name="line1146">1146: </a>  Userctx        *ctx = (Userctx*)ctx0;
<a name="line1147">1147: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>            X;
<a name="line1148">1148: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       i;
<a name="line1149">1149: </a>  <font color="#B22222">/* sensitivity context */</font>
<a name="line1150">1150: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    *x_ptr;
<a name="line1151">1151: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>            lambda[1],q;
<a name="line1152">1152: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>            mu[1];
<a name="line1153">1153: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       steps1,steps2,steps3;
<a name="line1154">1154: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>            DICDP[3];
<a name="line1155">1155: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>            F_alg;
<a name="line1156">1156: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscInt.html#PetscInt">PetscInt</a>       row_loc,col_loc;
<a name="line1157">1157: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>    val;
<a name="line1158">1158: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>            Xdot;

<a name="line1161">1161: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArrayRead.html#VecGetArrayRead">VecGetArrayRead</a>(P,(const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>**)&amp;x_ptr);
<a name="line1162">1162: </a>  PG[0] = x_ptr[0];
<a name="line1163">1163: </a>  PG[1] = x_ptr[1];
<a name="line1164">1164: </a>  PG[2] = x_ptr[2];
<a name="line1165">1165: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecRestoreArrayRead.html#VecRestoreArrayRead">VecRestoreArrayRead</a>(P,(const <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscScalar.html#PetscScalar">PetscScalar</a>**)&amp;x_ptr);

<a name="line1167">1167: </a>  ctx-&gt;stepnum = 0;

<a name="line1169">1169: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/DM/DMCreateGlobalVector.html#DMCreateGlobalVector">DMCreateGlobalVector</a>(ctx-&gt;dmpgrid,&amp;X);

<a name="line1171">1171: </a>  <font color="#B22222">/* Create matrix to save solutions at each time step */</font>
<a name="line1172">1172: </a>  <font color="#B22222">/* <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatCreateSeqDense.html#MatCreateSeqDense">MatCreateSeqDense</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_SELF.html#PETSC_COMM_SELF">PETSC_COMM_SELF</a>,ctx-&gt;neqs_pgrid+1,1002,NULL,&amp;ctx-&gt;Sol); */</font>
<a name="line1173">1173: </a>  <font color="#B22222">/* - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -</font>
<a name="line1174">1174: </a><font color="#B22222">     Create timestepping solver context</font>
<a name="line1175">1175: </a><font color="#B22222">     - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - */</font>
<a name="line1176">1176: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSCreate.html#TSCreate">TSCreate</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,&amp;ts);
<a name="line1177">1177: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetProblemType.html#TSSetProblemType">TSSetProblemType</a>(ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSProblemType.html#TSProblemType">TS_NONLINEAR</a>);
<a name="line1178">1178: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetType.html#TSSetType">TSSetType</a>(ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSCN.html#TSCN">TSCN</a>);
<a name="line1179">1179: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetIFunction.html#TSSetIFunction">TSSetIFunction</a>(ts,NULL,(TSIFunction) IFunction,ctx);
<a name="line1180">1180: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetIJacobian.html#TSSetIJacobian">TSSetIJacobian</a>(ts,ctx-&gt;J,ctx-&gt;J,(TSIJacobian)IJacobian,ctx);
<a name="line1181">1181: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetApplicationContext.html#TSSetApplicationContext">TSSetApplicationContext</a>(ts,ctx);

<a name="line1183">1183: </a>  <font color="#B22222">/* - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -</font>
<a name="line1184">1184: </a><font color="#B22222">     Set initial conditions</font>
<a name="line1185">1185: </a><font color="#B22222">   - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - */</font>
<a name="line1186">1186: </a>  SetInitialGuess(X,ctx);

<a name="line1188">1188: </a>  <font color="#B22222">/* Approximate DICDP with finite difference, we want to zero out network variables */</font>
<a name="line1189">1189: </a>  <font color="#4169E1">for</font> (i=0;i&lt;3;i++) {
<a name="line1190">1190: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDuplicate.html#VecDuplicate">VecDuplicate</a>(X,&amp;DICDP[i]);
<a name="line1191">1191: </a>  }
<a name="line1192">1192: </a>  DICDPFiniteDifference(X,DICDP,ctx);

<a name="line1194">1194: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDuplicate.html#VecDuplicate">VecDuplicate</a>(X,&amp;F_alg);
<a name="line1195">1195: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESCreate.html#SNESCreate">SNESCreate</a>(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_COMM_WORLD.html#PETSC_COMM_WORLD">PETSC_COMM_WORLD</a>,&amp;snes_alg);
<a name="line1196">1196: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESSetFunction.html#SNESSetFunction">SNESSetFunction</a>(snes_alg,F_alg,AlgFunction,ctx);
<a name="line1197">1197: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatZeroEntries.html#MatZeroEntries">MatZeroEntries</a>(ctx-&gt;J);
<a name="line1198">1198: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESSetJacobian.html#SNESSetJacobian">SNESSetJacobian</a>(snes_alg,ctx-&gt;J,ctx-&gt;J,AlgJacobian,ctx);
<a name="line1199">1199: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESSetOptionsPrefix.html#SNESSetOptionsPrefix">SNESSetOptionsPrefix</a>(snes_alg,<font color="#666666">"alg_"</font>);
<a name="line1200">1200: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESSetFromOptions.html#SNESSetFromOptions">SNESSetFromOptions</a>(snes_alg);
<a name="line1201">1201: </a>  ctx-&gt;alg_flg = <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_TRUE.html#PETSC_TRUE">PETSC_TRUE</a>;
<a name="line1202">1202: </a>  <font color="#B22222">/* Solve the algebraic equations */</font>
<a name="line1203">1203: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESSolve.html#SNESSolve">SNESSolve</a>(snes_alg,NULL,X);

<a name="line1205">1205: </a>  <font color="#B22222">/* Just to set up the Jacobian structure */</font>
<a name="line1206">1206: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDuplicate.html#VecDuplicate">VecDuplicate</a>(X,&amp;Xdot);
<a name="line1207">1207: </a>  IJacobian(ts,0.0,X,Xdot,0.0,ctx-&gt;J,ctx-&gt;J,ctx);
<a name="line1208">1208: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDestroy.html#VecDestroy">VecDestroy</a>(&amp;Xdot);

<a name="line1210">1210: </a>  ctx-&gt;stepnum++;

<a name="line1212">1212: </a>  <font color="#B22222">/*</font>
<a name="line1213">1213: </a><font color="#B22222">    Save trajectory of solution so that <a href="../../../.._grid/.._9bus/../docs/manualpages/Sensitivity/TSAdjointSolve.html#TSAdjointSolve">TSAdjointSolve</a>() may be used</font>
<a name="line1214">1214: </a><font color="#B22222">  */</font>
<a name="line1215">1215: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetSaveTrajectory.html#TSSetSaveTrajectory">TSSetSaveTrajectory</a>(ts);

<a name="line1217">1217: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetTimeStep.html#TSSetTimeStep">TSSetTimeStep</a>(ts,0.01);
<a name="line1218">1218: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetExactFinalTime.html#TSSetExactFinalTime">TSSetExactFinalTime</a>(ts,<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSExactFinalTimeOption.html#TSExactFinalTimeOption">TS_EXACTFINALTIME_MATCHSTEP</a>);
<a name="line1219">1219: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetFromOptions.html#TSSetFromOptions">TSSetFromOptions</a>(ts);
<a name="line1220">1220: </a>  <font color="#B22222">/* <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetPostStep.html#TSSetPostStep">TSSetPostStep</a>(ts,SaveSolution); */</font>


<a name="line1223">1223: </a>  <font color="#B22222">/* Prefault period */</font>
<a name="line1224">1224: </a>  ctx-&gt;alg_flg = <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_FALSE.html#PETSC_FALSE">PETSC_FALSE</a>;
<a name="line1225">1225: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetTime.html#TSSetTime">TSSetTime</a>(ts,0.0);
<a name="line1226">1226: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetMaxTime.html#TSSetMaxTime">TSSetMaxTime</a>(ts,ctx-&gt;tfaulton);
<a name="line1227">1227: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSolve.html#TSSolve">TSSolve</a>(ts,X);
<a name="line1228">1228: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSGetStepNumber.html#TSGetStepNumber">TSGetStepNumber</a>(ts,&amp;steps1);

<a name="line1230">1230: </a>  <font color="#B22222">/* Create the nonlinear solver for solving the algebraic system */</font>
<a name="line1231">1231: </a>  <font color="#B22222">/* Note that although the algebraic system needs to be solved only for</font>
<a name="line1232">1232: </a><font color="#B22222">     Idq and V, we reuse the entire system including xgen. The xgen</font>
<a name="line1233">1233: </a><font color="#B22222">     variables are held constant by setting their residuals to 0 and</font>
<a name="line1234">1234: </a><font color="#B22222">     putting a 1 on the Jacobian diagonal for xgen rows</font>
<a name="line1235">1235: </a><font color="#B22222">  */</font>
<a name="line1236">1236: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatZeroEntries.html#MatZeroEntries">MatZeroEntries</a>(ctx-&gt;J);

<a name="line1238">1238: </a>  <font color="#B22222">/* Apply disturbance - resistive fault at ctx-&gt;faultbus */</font>
<a name="line1239">1239: </a>  <font color="#B22222">/* This is done by adding shunt conductance to the diagonal location</font>
<a name="line1240">1240: </a><font color="#B22222">     in the Ybus matrix */</font>
<a name="line1241">1241: </a>  row_loc = 2*ctx-&gt;faultbus; col_loc = 2*ctx-&gt;faultbus+1; <font color="#B22222">/* Location for G */</font>
<a name="line1242">1242: </a>  val     = 1/ctx-&gt;Rfault;
<a name="line1243">1243: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(ctx-&gt;Ybus,1,&amp;row_loc,1,&amp;col_loc,&amp;val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line1244">1244: </a>  row_loc = 2*ctx-&gt;faultbus+1; col_loc = 2*ctx-&gt;faultbus; <font color="#B22222">/* Location for G */</font>
<a name="line1245">1245: </a>  val     = 1/ctx-&gt;Rfault;
<a name="line1246">1246: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(ctx-&gt;Ybus,1,&amp;row_loc,1,&amp;col_loc,&amp;val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);

<a name="line1248">1248: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyBegin.html#MatAssemblyBegin">MatAssemblyBegin</a>(ctx-&gt;Ybus,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FINAL_ASSEMBLY</a>);
<a name="line1249">1249: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyEnd.html#MatAssemblyEnd">MatAssemblyEnd</a>(ctx-&gt;Ybus,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FINAL_ASSEMBLY</a>);

<a name="line1251">1251: </a>  ctx-&gt;alg_flg = <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_TRUE.html#PETSC_TRUE">PETSC_TRUE</a>;
<a name="line1252">1252: </a>  <font color="#B22222">/* Solve the algebraic equations */</font>
<a name="line1253">1253: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESSolve.html#SNESSolve">SNESSolve</a>(snes_alg,NULL,X);

<a name="line1255">1255: </a>  ctx-&gt;stepnum++;

<a name="line1257">1257: </a>  <font color="#B22222">/* Disturbance period */</font>
<a name="line1258">1258: </a>  ctx-&gt;alg_flg = <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_FALSE.html#PETSC_FALSE">PETSC_FALSE</a>;
<a name="line1259">1259: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetTime.html#TSSetTime">TSSetTime</a>(ts,ctx-&gt;tfaulton);
<a name="line1260">1260: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetMaxTime.html#TSSetMaxTime">TSSetMaxTime</a>(ts,ctx-&gt;tfaultoff);
<a name="line1261">1261: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSolve.html#TSSolve">TSSolve</a>(ts,X);
<a name="line1262">1262: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSGetStepNumber.html#TSGetStepNumber">TSGetStepNumber</a>(ts,&amp;steps2);
<a name="line1263">1263: </a>  steps2 -= steps1;

<a name="line1265">1265: </a>  <font color="#B22222">/* Remove the fault */</font>
<a name="line1266">1266: </a>  row_loc = 2*ctx-&gt;faultbus; col_loc = 2*ctx-&gt;faultbus+1;
<a name="line1267">1267: </a>  val     = -1/ctx-&gt;Rfault;
<a name="line1268">1268: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(ctx-&gt;Ybus,1,&amp;row_loc,1,&amp;col_loc,&amp;val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line1269">1269: </a>  row_loc = 2*ctx-&gt;faultbus+1; col_loc = 2*ctx-&gt;faultbus;
<a name="line1270">1270: </a>  val     = -1/ctx-&gt;Rfault;
<a name="line1271">1271: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(ctx-&gt;Ybus,1,&amp;row_loc,1,&amp;col_loc,&amp;val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);

<a name="line1273">1273: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyBegin.html#MatAssemblyBegin">MatAssemblyBegin</a>(ctx-&gt;Ybus,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FINAL_ASSEMBLY</a>);
<a name="line1274">1274: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyEnd.html#MatAssemblyEnd">MatAssemblyEnd</a>(ctx-&gt;Ybus,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FINAL_ASSEMBLY</a>);

<a name="line1276">1276: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatZeroEntries.html#MatZeroEntries">MatZeroEntries</a>(ctx-&gt;J);

<a name="line1278">1278: </a>  ctx-&gt;alg_flg = <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_TRUE.html#PETSC_TRUE">PETSC_TRUE</a>;

<a name="line1280">1280: </a>  <font color="#B22222">/* Solve the algebraic equations */</font>
<a name="line1281">1281: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESSolve.html#SNESSolve">SNESSolve</a>(snes_alg,NULL,X);

<a name="line1283">1283: </a>  ctx-&gt;stepnum++;

<a name="line1285">1285: </a>  <font color="#B22222">/* Post-disturbance period */</font>
<a name="line1286">1286: </a>  ctx-&gt;alg_flg = <a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_TRUE.html#PETSC_TRUE">PETSC_TRUE</a>;
<a name="line1287">1287: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetTime.html#TSSetTime">TSSetTime</a>(ts,ctx-&gt;tfaultoff);
<a name="line1288">1288: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetMaxTime.html#TSSetMaxTime">TSSetMaxTime</a>(ts,ctx-&gt;tmax);
<a name="line1289">1289: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSolve.html#TSSolve">TSSolve</a>(ts,X);
<a name="line1290">1290: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSGetStepNumber.html#TSGetStepNumber">TSGetStepNumber</a>(ts,&amp;steps3);
<a name="line1291">1291: </a>  steps3 -= steps2;
<a name="line1292">1292: </a>  steps3 -= steps1;

<a name="line1294">1294: </a>  <font color="#B22222">/* - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -</font>
<a name="line1295">1295: </a><font color="#B22222">     Adjoint model starts here</font>
<a name="line1296">1296: </a><font color="#B22222">     - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - */</font>
<a name="line1297">1297: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSSetPostStep.html#TSSetPostStep">TSSetPostStep</a>(ts,NULL);
<a name="line1298">1298: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatCreateVecs.html#MatCreateVecs">MatCreateVecs</a>(ctx-&gt;J,&amp;lambda[0],NULL);
<a name="line1299">1299: </a>  <font color="#B22222">/*   Set initial conditions for the adjoint integration */</font>
<a name="line1300">1300: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecZeroEntries.html#VecZeroEntries">VecZeroEntries</a>(lambda[0]);

<a name="line1302">1302: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatCreateVecs.html#MatCreateVecs">MatCreateVecs</a>(ctx-&gt;Jacp,&amp;mu[0],NULL);
<a name="line1303">1303: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecZeroEntries.html#VecZeroEntries">VecZeroEntries</a>(mu[0]);
<a name="line1304">1304: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sensitivity/TSSetCostGradients.html#TSSetCostGradients">TSSetCostGradients</a>(ts,1,lambda,mu);

<a name="line1306">1306: </a>  <font color="#B22222">/*   Set RHS JacobianP */</font>
<a name="line1307">1307: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sensitivity/TSSetRHSJacobianP.html#TSSetRHSJacobianP">TSSetRHSJacobianP</a>(ts,ctx-&gt;Jacp,RHSJacobianP,ctx);

<a name="line1309">1309: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sensitivity/TSSetCostIntegrand.html#TSSetCostIntegrand">TSSetCostIntegrand</a>(ts,1,NULL,(<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> (*)(<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>,void*))CostIntegrand,
<a name="line1310">1310: </a>                                        (<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> (*)(<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>*,void*))DRDYFunction,
<a name="line1311">1311: </a>                                        (<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscErrorCode.html#PetscErrorCode">PetscErrorCode</a> (*)(<a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TS.html#TS">TS</a>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PetscReal.html#PetscReal">PetscReal</a>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>,<a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/Vec.html#Vec">Vec</a>*,void*))DRDPFunction,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/PETSC_FALSE.html#PETSC_FALSE">PETSC_FALSE</a>,ctx);

<a name="line1313">1313: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sensitivity/TSAdjointSetSteps.html#TSAdjointSetSteps">TSAdjointSetSteps</a>(ts,steps3);
<a name="line1314">1314: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sensitivity/TSAdjointSolve.html#TSAdjointSolve">TSAdjointSolve</a>(ts);

<a name="line1316">1316: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatZeroEntries.html#MatZeroEntries">MatZeroEntries</a>(ctx-&gt;J);
<a name="line1317">1317: </a>  <font color="#B22222">/* Applying disturbance - resistive fault at ctx-&gt;faultbus */</font>
<a name="line1318">1318: </a>  <font color="#B22222">/* This is done by deducting shunt conductance to the diagonal location</font>
<a name="line1319">1319: </a><font color="#B22222">     in the Ybus matrix */</font>
<a name="line1320">1320: </a>  row_loc = 2*ctx-&gt;faultbus; col_loc = 2*ctx-&gt;faultbus+1; <font color="#B22222">/* Location for G */</font>
<a name="line1321">1321: </a>  val     = 1./ctx-&gt;Rfault;
<a name="line1322">1322: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(ctx-&gt;Ybus,1,&amp;row_loc,1,&amp;col_loc,&amp;val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line1323">1323: </a>  row_loc = 2*ctx-&gt;faultbus+1; col_loc = 2*ctx-&gt;faultbus; <font color="#B22222">/* Location for G */</font>
<a name="line1324">1324: </a>  val     = 1./ctx-&gt;Rfault;
<a name="line1325">1325: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(ctx-&gt;Ybus,1,&amp;row_loc,1,&amp;col_loc,&amp;val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);

<a name="line1327">1327: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyBegin.html#MatAssemblyBegin">MatAssemblyBegin</a>(ctx-&gt;Ybus,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FINAL_ASSEMBLY</a>);
<a name="line1328">1328: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyEnd.html#MatAssemblyEnd">MatAssemblyEnd</a>(ctx-&gt;Ybus,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FINAL_ASSEMBLY</a>);


<a name="line1331">1331: </a>  <font color="#B22222">/*   Set number of steps for the adjoint integration */</font>
<a name="line1332">1332: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sensitivity/TSAdjointSetSteps.html#TSAdjointSetSteps">TSAdjointSetSteps</a>(ts,steps2);
<a name="line1333">1333: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sensitivity/TSAdjointSolve.html#TSAdjointSolve">TSAdjointSolve</a>(ts);

<a name="line1335">1335: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatZeroEntries.html#MatZeroEntries">MatZeroEntries</a>(ctx-&gt;J);
<a name="line1336">1336: </a>  <font color="#B22222">/* remove the fault */</font>
<a name="line1337">1337: </a>  row_loc = 2*ctx-&gt;faultbus; col_loc = 2*ctx-&gt;faultbus+1; <font color="#B22222">/* Location for G */</font>
<a name="line1338">1338: </a>  val     = -1./ctx-&gt;Rfault;
<a name="line1339">1339: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(ctx-&gt;Ybus,1,&amp;row_loc,1,&amp;col_loc,&amp;val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);
<a name="line1340">1340: </a>  row_loc = 2*ctx-&gt;faultbus+1; col_loc = 2*ctx-&gt;faultbus; <font color="#B22222">/* Location for G */</font>
<a name="line1341">1341: </a>  val     = -1./ctx-&gt;Rfault;
<a name="line1342">1342: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatSetValues.html#MatSetValues">MatSetValues</a>(ctx-&gt;Ybus,1,&amp;row_loc,1,&amp;col_loc,&amp;val,<a href="../../../.._grid/.._9bus/../docs/manualpages/Sys/ADD_VALUES.html#ADD_VALUES">ADD_VALUES</a>);

<a name="line1344">1344: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyBegin.html#MatAssemblyBegin">MatAssemblyBegin</a>(ctx-&gt;Ybus,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FINAL_ASSEMBLY</a>);
<a name="line1345">1345: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyEnd.html#MatAssemblyEnd">MatAssemblyEnd</a>(ctx-&gt;Ybus,<a href="../../../.._grid/.._9bus/../docs/manualpages/Mat/MatAssemblyType.html#MatAssemblyType">MAT_FINAL_ASSEMBLY</a>);

<a name="line1347">1347: </a>  <font color="#B22222">/*   Set number of steps for the adjoint integration */</font>
<a name="line1348">1348: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sensitivity/TSAdjointSetSteps.html#TSAdjointSetSteps">TSAdjointSetSteps</a>(ts,steps1);
<a name="line1349">1349: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sensitivity/TSAdjointSolve.html#TSAdjointSolve">TSAdjointSolve</a>(ts);


<a name="line1352">1352: </a>  ComputeSensiP(lambda[0],mu[0],DICDP,ctx);
<a name="line1353">1353: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecCopy.html#VecCopy">VecCopy</a>(mu[0],G);
<a name="line1354">1354: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Sensitivity/TSGetCostIntegral.html#TSGetCostIntegral">TSGetCostIntegral</a>(ts,&amp;q);
<a name="line1355">1355: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecGetArray.html#VecGetArray">VecGetArray</a>(q,&amp;x_ptr);
<a name="line1356">1356: </a>  *f   = x_ptr[0];

<a name="line1358">1358: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDestroy.html#VecDestroy">VecDestroy</a>(&amp;lambda[0]);
<a name="line1359">1359: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDestroy.html#VecDestroy">VecDestroy</a>(&amp;mu[0]);

<a name="line1361">1361: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/SNES/SNESDestroy.html#SNESDestroy">SNESDestroy</a>(&amp;snes_alg);
<a name="line1362">1362: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDestroy.html#VecDestroy">VecDestroy</a>(&amp;F_alg);
<a name="line1363">1363: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDestroy.html#VecDestroy">VecDestroy</a>(&amp;X);
<a name="line1364">1364: </a>  <a href="../../../.._grid/.._9bus/../docs/manualpages/TS/TSDestroy.html#TSDestroy">TSDestroy</a>(&amp;ts);
<a name="line1365">1365: </a>  <font color="#4169E1">for</font> (i=0;i&lt;3;i++) {
<a name="line1366">1366: </a>    <a href="../../../.._grid/.._9bus/../docs/manualpages/Vec/VecDestroy.html#VecDestroy">VecDestroy</a>(&amp;DICDP[i]);
<a name="line1367">1367: </a>  }
<a name="line1368">1368: </a>  <font color="#4169E1">return</font>(0);
<a name="line1369">1369: </a>}

<a name="line1371">1371: </a><font color="#B22222">/*TEST</font>

<a name="line1373">1373: </a><font color="#B22222">   build:</font>
<a name="line1374">1374: </a><font color="#B22222">      requires: double !complex !define(PETSC_USE_64BIT_INDICES)</font>

<a name="line1376">1376: </a><font color="#B22222">   test:</font>
<a name="line1377">1377: </a><font color="#B22222">      args: -viewer_binary_skip_info -tao_monitor -tao_gttol .2</font>
<a name="line1378">1378: </a><font color="#B22222">      localrunfiles: petscoptions X.bin Ybus.bin</font>

<a name="line1380">1380: </a><font color="#B22222">TEST*/</font>
</pre>
</body>

</html>
